Program Version	EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.03.06 13:24
Tabular Output Report in Format: 	Tab

Building:	23
Environment:	RUNPERIOD1 ** Kalamata.AP PW GRC SRC-TMYx WMO#=167260

----------------------------------------------------------------------------------------------------
REPORT:	Annual Building Utility Performance Summary
FOR:	Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

		Total Energy [GJ]	Energy Per Total Building Area [MJ/m2]	Energy Per Conditioned Building Area [MJ/m2]
	Total Site Energy	42.89	308.58	308.58
	Net Site Energy	42.89	308.58	308.58
	Total Source Energy	58.93	423.95	423.95
	Net Source Energy	58.93	423.95	423.95


Site to Source Energy Conversion Factors

		Site=>Source Conversion Factor
	Electricity	3.167
	Natural Gas	1.084
	District Cooling	1.056
	District Heating Water	3.613
	District Heating Steam	1.200
	Gasoline	1.050
	Diesel	1.050
	Coal	1.050
	Fuel Oil No 1	1.050
	Fuel Oil No 2	1.050
	Propane	1.050
	Other Fuel 1	1.000
	Other Fuel 2	1.000


Building Area

		Area [m2]
	Total Building Area	139.00
	Net Conditioned Building Area	139.00
	Unconditioned Building Area	0.00


End Uses

		Electricity [GJ]	Natural Gas [GJ]	Gasoline [GJ]	Diesel [GJ]	Coal [GJ]	Fuel Oil No 1 [GJ]	Fuel Oil No 2 [GJ]	Propane [GJ]	Other Fuel 1 [GJ]	Other Fuel 2 [GJ]	District Cooling [GJ]	District Heating Water [GJ]	District Heating Steam [GJ]	Water [m3]
	Heating	0.00	0.00	0.00	36.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	5.78	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	0.71	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.07	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
															
	Total End Uses	6.56	0.00	0.00	36.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
Note: Additional fuel appears to be the principal heating source based on energy usage.


End Uses By Subcategory

		Subcategory	Electricity [GJ]	Natural Gas [GJ]	Gasoline [GJ]	Diesel [GJ]	Coal [GJ]	Fuel Oil No 1 [GJ]	Fuel Oil No 2 [GJ]	Propane [GJ]	Other Fuel 1 [GJ]	Other Fuel 2 [GJ]	District Cooling [GJ]	District Heating Water [GJ]	District Heating Steam [GJ]	Water [m3]
	Heating	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		Boiler	0.00	0.00	0.00	36.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		Boiler Parasitic	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	General	5.78	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	PlugLoads	0.71	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Ventilation (simple)	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.07	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


End Uses By Space Type

		Space Type	Electricity [GJ]	Natural Gas [GJ]	Gasoline [GJ]	Diesel [GJ]	Coal [GJ]	Fuel Oil No 1 [GJ]	Fuel Oil No 2 [GJ]	Propane [GJ]	Other Fuel 1 [GJ]	Other Fuel 2 [GJ]	District Cooling [GJ]	District Heating Water [GJ]	District Heating Steam [GJ]	Water [m3]
	Heating	Unassigned	0.00	0.00	0.00	36.33	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	GENERAL	5.78	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	GENERAL	0.71	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	Unassigned	0.07	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	Unassigned	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

		Electricity Intensity [MJ/m2]	Natural Gas Intensity [MJ/m2]	Gasoline Intensity [MJ/m2]	Diesel Intensity [MJ/m2]	Coal Intensity [MJ/m2]	Fuel Oil No 1 Intensity [MJ/m2]	Fuel Oil No 2 Intensity [MJ/m2]	Propane Intensity [MJ/m2]	Other Fuel 1 Intensity [MJ/m2]	Other Fuel 2 Intensity [MJ/m2]	District Cooling Intensity [MJ/m2]	District Heating Water Intensity [MJ/m2]	District Heating Steam Intensity [MJ/m2]	Water Intensity [m3/m2]
	Lighting	41.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HVAC	0.48	0.00	0.00	261.38	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Other	5.13	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total	47.21	0.00	0.00	261.38	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Utility Use Per Total Floor Area

		Electricity Intensity [MJ/m2]	Natural Gas Intensity [MJ/m2]	Gasoline Intensity [MJ/m2]	Diesel Intensity [MJ/m2]	Coal Intensity [MJ/m2]	Fuel Oil No 1 Intensity [MJ/m2]	Fuel Oil No 2 Intensity [MJ/m2]	Propane Intensity [MJ/m2]	Other Fuel 1 Intensity [MJ/m2]	Other Fuel 2 Intensity [MJ/m2]	District Cooling Intensity [MJ/m2]	District Heating Water Intensity [MJ/m2]	District Heating Steam Intensity [MJ/m2]	Water Intensity [m3/m2]
	Lighting	41.60	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	
	HVAC	0.48	0.00	0.00	261.38	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	
	Other	5.13	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	
	Total	47.21	0.00	0.00	261.38	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	


Electric Loads Satisfied

		Electricity [GJ]	Percent Electricity [%]
	Fuel-Fired Power Generation	0.000	0.00
	High Temperature Geothermal*	0.000	0.00
	Photovoltaic Power	0.000	0.00
	Wind Power	0.000	0.00
	Power Conversion	0.000	0.00
	Net Decrease in On-Site Storage	0.000	0.00
	Total On-Site Electric Sources	0.000	0.00
			
	Electricity Coming From Utility	6.562	100.00
	Surplus Electricity Going To Utility	0.000	0.00
	Net Electricity From Utility	6.562	100.00
			
	Total On-Site and Utility Electric Sources	6.562	100.00
	Total Electricity End Uses	6.562	100.00


On-Site Thermal Sources

		Heat [GJ]	Percent Heat [%]
	Water-Side Heat Recovery	0.00	
	Air to Air Heat Recovery for Cooling	0.00	
	Air to Air Heat Recovery for Heating	0.00	
	High-Temperature Geothermal*	0.00	
	Solar Water Thermal	0.00	
	Solar Air Thermal	0.00	
	Total On-Site Thermal Sources	0.00	


Water Source Summary

		Water [m3]	Percent Water [%]
	Rainwater Collection	0.00	-
	Condensate Collection	0.00	-
	Groundwater Well	0.00	-
	Total On Site Water Sources	0.00	-
	-	-	-
	Initial Storage	0.00	-
	Final Storage	0.00	-
	Change in Storage	0.00	-
	-	-	-
	Water Supplied by Utility	0.00	-
	-	-	-
	Total On Site, Change in Storage, and Utility Water Sources	0.00	-
	Total Water End Uses	0.00	-


Setpoint Not Met Criteria

		Degrees [deltaC]
	Tolerance for Zone Heating Setpoint Not Met Time	0.20
	Tolerance for Zone Cooling Setpoint Not Met Time	0.20


Comfort and Setpoint Not Met Summary

		Facility [Hours]
	Time Setpoint Not Met During Occupied Heating	48.67
	Time Setpoint Not Met During Occupied Cooling	0.00
	Time Not Comfortable Based on Simple ASHRAE 55-2004	1159.00


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:	Input Verification and Results Summary
FOR:	Entire Facility
General

		Value
	Program Version and Build	EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.03.06 13:24
	RunPeriod	RUNPERIOD1
	Weather File	Kalamata.AP PW GRC SRC-TMYx WMO#=167260
	Latitude [deg]	37.07
	Longitude [deg]	22.03
	Elevation [m]	7.90
	Time Zone	2.00
	North Axis Angle [deg]	0.00
	Rotation for Appendix G [deg]	0.00
	Hours Simulated [hrs]	8760.00


ENVELOPE
Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	155.01	0.00	9.00	126.00	20.01
	Above Ground Wall Area [m2]	155.01	0.00	9.00	126.00	20.01
	Window Opening Area [m2]	17.18	0.00	0.00	17.18	0.00
	Gross Window-Wall Ratio [%]	11.08	0.00	0.00	13.63	0.00
	Above Ground Window-Wall Ratio [%]	11.08	0.00	0.00	13.63	0.00


Conditioned Window-Wall Ratio

		Total	North (315 to 45 deg)	East (45 to 135 deg)	South (135 to 225 deg)	West (225 to 315 deg)
	Gross Wall Area [m2]	155.01	0.00	9.00	126.00	20.01
	Above Ground Wall Area [m2]	155.01	0.00	9.00	126.00	20.01
	Window Opening Area [m2]	17.18	0.00	0.00	17.18	0.00
	Gross Window-Wall Ratio [%]	11.08	0.00	0.00	13.63	0.00
	Above Ground Window-Wall Ratio [%]	11.08	0.00	0.00	13.63	0.00


Skylight-Roof Ratio

		Total
	Gross Roof Area [m2]	150.06
	Skylight Area [m2]	0.00
	Skylight-Roof Ratio [%]	0.00


PERFORMANCE
Zone Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Volume [m3]	Multipliers	Above Ground Gross Wall Area [m2]	Underground Gross Wall Area [m2]	Window Glass Area [m2]	Opening Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	CLASSROOM_LEFT	44.62	Yes	Yes	133.87	1.00	49.14	0.00	3.84	4.52	10.0000	2.23	0.0000
	CLASSROOM_RIGHT	63.16	Yes	Yes	189.49	1.00	76.83	0.00	9.36	10.86	10.0000	3.16	0.0000
	HALLWAY_ROOM3	19.00	Yes	Yes	57.01	1.00	18.45	0.00	0.72	0.90	10.0000	19.00	0.0000
	ROOM2_SMALL	12.21	Yes	Yes	36.64	1.00	10.59	0.00	0.72	0.90	10.0000	12.21	12.2812
	Total	139.00			417.01		155.01	0.00	14.64	17.18	10.0000	3.31	1.0791
	Conditioned Total	139.00			417.01		155.01	0.00	14.64	17.18	10.0000	3.31	1.0791
	Unconditioned Total	0.00			0.00		0.00	0.00	0.00	0.00			
	Not Part of Total	0.00			0.00		0.00	0.00	0.00	0.00			


Space Summary

		Area [m2]	Conditioned (Y/N)	Part of Total Floor Area (Y/N)	Multipliers	Zone Name	Space Type	Radiant/Solar Enclosure Name	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]	Tags
	CLASSROOM_LEFT	44.62	Yes	Yes	1.00	CLASSROOM_LEFT	GENERAL	CLASSROOM_LEFT	10.0000	2.23	0.0000	
	CLASSROOM_RIGHT	63.16	Yes	Yes	1.00	CLASSROOM_RIGHT	GENERAL	CLASSROOM_RIGHT	10.0000	3.16	0.0000	
	HALLWAY_ROOM3	19.00	Yes	Yes	1.00	HALLWAY_ROOM3	GENERAL	HALLWAY_ROOM3	10.0000	19.00	0.0000	
	ROOM2_SMALL	12.21	Yes	Yes	1.00	ROOM2_SMALL	GENERAL	ROOM2_SMALL	10.0000	12.21	12.2812	
	Total	139.00							10.0000	3.31	1.0791	
	Conditioned Total	139.00							10.0000	3.31	1.0791	
	Unconditioned Total	0.00							0.0000	0.00	0.0000	
	Not Part of Total	0.00							0.0000	0.00	0.0000	


Space Type Summary

		Total Area [m2]	Conditioned Area [m2]	Unconditioned Area [m2]	Not Part of Total Area [m2]	Lighting [W/m2]	People [m2 per person]	Plug and Process [W/m2]
	GENERAL	139.00	139.00	0.00	0.00	10.0000	3.31	1.0791
	Total	139.00	139.00	0.00	0.00			


----------------------------------------------------------------------------------------------------
REPORT:	Demand End Use Components Summary
FOR:	Entire Facility
End Uses

		Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	District Heating Water [W]	District Heating Steam [W]	Water [m3/s]
	Time of Peak	07-JAN-15:19	-	-	22-JAN-12:39	-	-	-	-	-	-	-	-	-	-
	Heating	0.00	0.00	0.00	22630.81	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	1390.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
															
	Total End Uses	1540.05	0.00	0.00	22630.81	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


End Uses By Subcategory

		Subcategory	Electricity [W]	Natural Gas [W]	Gasoline [W]	Diesel [W]	Coal [W]	Fuel Oil No 1 [W]	Fuel Oil No 2 [W]	Propane [W]	Other Fuel 1 [W]	Other Fuel 2 [W]	District Cooling [W]	District Heating Water [W]	District Heating Steam [W]	Water [m3/s]
	Heating	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		Boiler	0.00	0.00	0.00	22630.81	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		Boiler Parasitic	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	General	1390.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	PlugLoads	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	Ventilation (simple)	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
		General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Source Energy End Use Components Summary
FOR:	Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

		Source Electricity [GJ]	Source Natural Gas [GJ]	Source Gasoline [GJ]	Source Diesel [GJ]	Source Coal [GJ]	Source Fuel Oil No 1 [GJ]	Source Fuel Oil No 2 [GJ]	Source Propane [GJ]	Source Other Fuel 1 [GJ]	Source Other Fuel 2 [GJ]	Source District Cooling [GJ]	Source District Heating Water [GJ]	Source District Heating Steam [GJ]
	Heating	0.00	0.00	0.00	38.15	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	18.31	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	2.26	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	0.21	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total Source Energy End Use Components	20.78	0.00	0.00	38.15	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

		Source Electricity [MJ/m2]	Source Natural Gas [MJ/m2]	Source Gasoline [MJ/m2]	Source Diesel [MJ/m2]	Source Coal [MJ/m2]	Source Fuel Oil No 1 [MJ/m2]	Source Fuel Oil No 2 [MJ/m2]	Source Propane [MJ/m2]	Source Other Fuel 1 [MJ/m2]	Source Other Fuel 2 [MJ/m2]	Source District Cooling [MJ/m2]	Source District Heating Water [MJ/m2]	Source District Heating Steam [MJ/m2]
	Heating	0.00	0.00	0.00	274.44	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	131.75	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	16.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	1.52	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total Source Energy End Use Components	149.51	0.00	0.00	274.44	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Source Energy End Use Components Per Total Floor Area

		Source Electricity [MJ/m2]	Source Natural Gas [MJ/m2]	Source Gasoline [MJ/m2]	Source Diesel [MJ/m2]	Source Coal [MJ/m2]	Source Fuel Oil No 1 [MJ/m2]	Source Fuel Oil No 2 [MJ/m2]	Source Propane [MJ/m2]	Source Other Fuel 1 [MJ/m2]	Source Other Fuel 2 [MJ/m2]	Source District Cooling [MJ/m2]	Source District Heating Water [MJ/m2]	Source District Heating Steam [MJ/m2]
	Heating	0.00	0.00	0.00	274.44	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting	131.75	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment	16.24	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps	1.52	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
														
	Total Source Energy End Use Components	149.51	0.00	0.00	274.44	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Component Sizing Summary
FOR:	Entire Facility
ZoneHVAC:Baseboard:Convective:Water

		Design Size Maximum Water Flow Rate [m3/s]	User-Specified Maximum Water Flow Rate [m3/s]	Design Size U-Factor Times Area Value [W/K]	User-Specified U-Factor Times Area Value [W/K]
	RADIATOR_CL	0.000221	0.000160	249.70	250.00
	RADIATOR_CR	0.000265	0.000200	292.12	280.00
	RADIATOR_H	0.000177	0.000130	197.52	180.00
	RADIATOR_R2	0.000110	0.000070	137.74	110.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:ConstantVolume:NoReheat

		Design Size Maximum Air Flow Rate [m3/s]	User-Specified Maximum Air Flow Rate [m3/s]
	HAIER_TERMINAL	0.023412	0.333000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

		Sum of Air Terminal Maximum Heating Flow Rates [m3/s]	Sum of Air Terminal Minimum Heating Flow Rates [m3/s]	Sum of Air Terminal Maximum Flow Rates [m3/s]	Adjusted Heating Design Air Flow Rate [m3/s]	Adjusted Cooling Design Air Flow Rate [m3/s]	Adjusted Main Design Air Flow Rate [m3/s]	User Heating Air Flow Ratio []	Calculated Heating Air Flow Ratio []	Design Supply Air Flow Rate [m3/s]
	HAIER_AIRLOOP	0.333000	0.333000	0.333000	0.333000	0.333000	0.333000	0.300000	1.00	0.333000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC:UnitarySystem

		User-Specified Supply Air Flow Rate [m3/s]	User-Specified Cooling Supply Air Flow Rate [m3/s]	User-Specified No Load Supply Air Flow Rate [m3/s]	User-Specified Nominal Cooling Capacity [W]	Fraction of Supply Air Flow That Goes Through the Controlling Zone
	HAIER_UNITARYSYSTEM	0.333000	0.333000	0.000000	7200.00	1.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:OnOff

		User-Specified Maximum Flow Rate [m3/s]	Design Electric Power Consumption [W]
	HAIER_CAB_FAN	0.333000	285.43
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

		Design Size Rated Air Flow Rate [m3/s]	User-Specified Rated Air Flow Rate [m3/s]	User-Specified Gross Rated Total Cooling Capacity [W]	User-Specified Gross Rated Sensible Heat Ratio
	HAIER_CAB_DX_COOL	0.333000	0.400000	7200.00	0.760000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

		Maximum Loop Flow Rate [m3/s]	Plant Loop Volume [m3]	Design Supply Temperature [C]	Design Return Temperature [C]	Sizing Option	Minimum Loop Flow Rate [m3/s]	Design Capacity [W]
	HW-LOOP	0.000400	0.100000	82.00	71.00	NonCoincident	0.000000	18469.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

		Design Size Nominal Capacity [W]	Design Size Design Water Flow Rate [m3/s]	User-Specified Design Water Flow Rate [m3/s]
	HW-BOILER	18104.64	0.000400	0.000400
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:	Surface Shadowing Summary
FOR:	Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

		Possible Shadow Receivers
	CL_WALL_WEST_1	CL_WALL_NORTH | CR_WALL_NORTH | CR_WALL_EAST | H3_ROOF | R2_WALL_NORTH |
	CL_WALL_WEST_3	CL_WALL_NORTH | CR_WALL_NORTH | CR_WALL_EAST | H3_ROOF | R2_WALL_NORTH |
	CR_WALL_NORTH	CL_WALL_WEST_1 | CL_WALL_WEST_3 | CR_WALL_EAST |
	CR_WALL_EAST	CL_WALL_WEST_1 | CL_WALL_WEST_3 | CL_WALL_NORTH | CR_WALL_NORTH | R2_WALL_NORTH |
	H3_ROOF	CL_WALL_WEST_1 | CL_WALL_WEST_3 | CL_WALL_NORTH | R2_WALL_NORTH |
	R2_WALL_NORTH	CL_WALL_WEST_1 | CL_WALL_WEST_3 | CR_WALL_EAST | H3_ROOF |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

		Possible Shadow Receivers
	CL_WALL_SOUTH	CL_SOUTH_WINDOW_1 | CL_SOUTH_WINDOW_2 |
	CR_WALL_NORTH	CR_NORTH_WINDOW_1 | CR_NORTH_WINDOW_2 | CR_NORTH_WINDOW_3 |
	CR_WALL_SOUTH	CR_SOUTH_WINDOW_1 | CR_SOUTH_WINDOW_2 | CR_SOUTH_WINDOW_3 |
	H3_WALL_SOUTH	DOOR_H3_SOUTH | H3_SOUTH_WINDOW |
	R2_WALL_NORTH	R2_NORTH_WINDOW |


----------------------------------------------------------------------------------------------------
REPORT:	Adaptive Comfort Summary
FOR:	Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

		ASHRAE55 90% Acceptability Limits [Hours]	ASHRAE55 80% Acceptability Limits  [Hours]	CEN15251 Category I Acceptability Limits [Hours]	CEN15251 Category II Acceptability Limits [Hours]	CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:	Initialization Summary
FOR:	Entire Facility
Version

		Version ID
	1	25.2


Timesteps per Hour

		#TimeSteps	Minutes per TimeStep {minutes}
	1	6	10


System Convergence Limits

		Minimum System TimeStep {minutes}	Max HVAC Iterations	Minimum Plant Iterations	Maximum Plant Iterations
	1	1	20	2	8


Simulation Control

		Do Zone Sizing	Do System Sizing	Do Plant Sizing	Do Design Days	Do Weather Simulation	Do HVAC Sizing Simulation
	1	Yes	Yes	No	Yes	Yes	No


Performance Precision Tradeoffs

		Use Coil Direct Simulation	Zone Radiant Exchange Algorithm	Override Mode	Number of Timestep In Hour	Force Euler Method	Minimum Number of Warmup Days	Force Suppress All Begin Environment Resets	Minimum System Timestep	MaxZoneTempDiff	MaxAllowedDelTemp
	1	No	ScriptF	Normal	6	No	1	No	1.0	0.300	2.0000E-003


Output Reporting Tolerances

		Tolerance for Time Heating Setpoint Not Met	Tolerance for Zone Cooling Setpoint Not Met Time
	1	0.200	0.200


Site:GroundTemperature:BuildingSurface

		Jan{C}	Feb{C}	Mar{C}	Apr{C}	May{C}	Jun{C}	Jul{C}	Aug{C}	Sep{C}	Oct{C}	Nov{C}	Dec{C}
	1	18.00	18.00	18.00	18.00	18.00	18.00	18.00	18.00	18.00	18.00	18.00	18.00


Site:GroundTemperature:FCfactorMethod

		Jan{C}	Feb{C}	Mar{C}	Apr{C}	May{C}	Jun{C}	Jul{C}	Aug{C}	Sep{C}	Oct{C}	Nov{C}	Dec{C}
	1	12.72	10.13	9.43	10.04	13.53	17.44	21.12	23.78	24.56	23.31	20.29	16.49


Site:GroundTemperature:Shallow

		Jan{C}	Feb{C}	Mar{C}	Apr{C}	May{C}	Jun{C}	Jul{C}	Aug{C}	Sep{C}	Oct{C}	Nov{C}	Dec{C}
	1	13.00	13.00	13.00	13.00	13.00	13.00	13.00	13.00	13.00	13.00	13.00	13.00


Site:GroundTemperature:Deep

		Jan{C}	Feb{C}	Mar{C}	Apr{C}	May{C}	Jun{C}	Jul{C}	Aug{C}	Sep{C}	Oct{C}	Nov{C}	Dec{C}
	1	16.00	16.00	16.00	16.00	16.00	16.00	16.00	16.00	16.00	16.00	16.00	16.00


Site:GroundReflectance

		Jan{dimensionless}	Feb{dimensionless}	Mar{dimensionless}	Apr{dimensionless}	May{dimensionless}	Jun{dimensionless}	Jul{dimensionless}	Aug{dimensionless}	Sep{dimensionless}	Oct{dimensionless}	Nov{dimensionless}	Dec{dimensionless}
	1	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20


Site:GroundReflectance:SnowModifier

		Normal	Daylighting {dimensionless}
	1	1.000	1.000


Site:GroundReflectance:Snow

		Jan{dimensionless}	Feb{dimensionless}	Mar{dimensionless}	Apr{dimensionless}	May{dimensionless}	Jun{dimensionless}	Jul{dimensionless}	Aug{dimensionless}	Sep{dimensionless}	Oct{dimensionless}	Nov{dimensionless}	Dec{dimensionless}
	1	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20


Site:GroundReflectance:Snow:Daylighting

		Jan{dimensionless}	Feb{dimensionless}	Mar{dimensionless}	Apr{dimensionless}	May{dimensionless}	Jun{dimensionless}	Jul{dimensionless}	Aug{dimensionless}	Sep{dimensionless}	Oct{dimensionless}	Nov{dimensionless}	Dec{dimensionless}
	1	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20	0.20


Environment:Weather Station

		Wind Sensor Height Above Ground {m}	Wind Speed Profile Exponent {}	Wind Speed Profile Boundary Layer Thickness {m}	Air Temperature Sensor Height Above Ground {m}	Wind Speed Modifier Coefficient-Internal	Temperature Modifier Coefficient-Internal
	1	10.000	0.140	270.000	1.500	1.586	9.750E-003


Site:Location

		Location Name	Latitude {N+/S- Deg}	Longitude {E+/W- Deg}	Time Zone Number {GMT+/-}	Elevation {m}	Standard Pressure at Elevation {Pa}	Standard RhoAir at Elevation
	1	Kalamata.AP PW GRC SRC-TMYx WMO#=167260	37.07	22.03	2.00	7.90	101230	1.2032


Site Water Mains Temperature Information

		Calculation Method{}	Water Mains Temperature Schedule Name{}	Annual Average Outdoor Air Temperature{C}	Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}	Fixed Default Water Mains Temperature{C}
	1	FixedDefault	NA	NA	NA	10.0


Building Information

		Building Name	North Axis {deg}	Terrain	Loads Convergence Tolerance Value	Temperature Convergence Tolerance Value	Solar Distribution	Maximum Number of Warmup Days	Minimum Number of Warmup Days
	1	23	0.000	City	5.00000E-002	5.00000E-002	FullExterior	30	6


Inside Convection Algorithm

		Algorithm {Simple
		TARP
		CeilingDiffuser
		AdaptiveConvectionAlgorithm}
	1	TARP


Outside Convection Algorithm

		Algorithm {SimpleCombined
		TARP
		MoWitt
		DOE-2
		AdaptiveConvectionAlgorithm}
	1	DOE-2


Sky Radiance Distribution

		Value {Anisotropic}
	1	Anisotropic


Zone Air Solution Algorithm

		Algorithm {ThirdOrderBackwardDifference	Space Heat Balance Sizing	Space Heat Balance Simulation
		AnalyticalSolution		
		EulerMethod}		
	1	ThirdOrderBackwardDifference	No	No


Zone Air Carbon Dioxide Balance Simulation

		Simulation {Yes/No}	Carbon Dioxide Concentration
	1	Yes	YES


Zone Air Generic Contaminant Balance Simulation

		Simulation {Yes/No}	Generic Contaminant Concentration
	1	No	N/A


Zone Air Mass Flow Balance Simulation

		Enforce Mass Balance	Adjust Zone Mixing and Return {AdjustMixingOnly	Adjust Zone Infiltration {AddInfiltration	Infiltration Zones {MixingSourceZonesOnly
			AdjustReturnOnly	AdjustInfiltration	AllZones}
			AdjustMixingThenReturn	None}	
			AdjustReturnThenMixing		
			None}		
	1	No	N/A	N/A	N/A


HVACSystemRootFindingAlgorithm

		Value {RegulaFalsi
		Bisection
		BisectionThenRegulaFalsi
		RegulaFalsiThenBisection}
	1	RegulaFalsi


Environment:Site Atmospheric Variation

		Wind Speed Profile Exponent {}	Wind Speed Profile Boundary Layer Thickness {m}	Air Temperature Gradient Coefficient {K/m}
	1	0.330	460.000	6.500000E-003


Shadowing/Sun Position Calculations Annual Simulations

		Shading Calculation Method	Shading Calculation Update Frequency Method	Shading Calculation Update Frequency {days}	Maximum Figures in Shadow Overlap Calculations {}	Polygon Clipping Algorithm	Pixel Counting Resolution	Sky Diffuse Modeling Algorithm	Output External Shading Calculation Results	Disable Self-Shading Within Shading Zone Groups	Disable Self-Shading From Shading Zone Groups to Other Zones
	1	PolygonClipping	Periodic	20	15000	SutherlandHodgman	512	SimpleSkyDiffuseModeling	No	No	No


Surface Geometry

		Starting Corner	Vertex Input Direction	Coordinate System	Daylight Reference Point Coordinate System	Rectangular (Simple) Surface Coordinate System
	1	UpperLeftCorner	Counterclockwise	WorldCoordinateSystem	RelativeCoordinateSystem	RelativeToZoneOrigin


Surface Heat Transfer Algorithm

		Value {CTF - ConductionTransferFunction	Inside Surface Max Temperature Limit{C}	Surface Convection Coefficient Lower Limit {W/m2-K}	Surface Convection Coefficient Upper Limit {W/m2-K}
		EMPD - MoisturePenetrationDepthConductionTransferFunction			
		CondFD - ConductionFiniteDifference			
		HAMT - CombinedHeatAndMoistureFiniteElement} - Description			
	1	CTF - ConductionTransferFunction	200	0.10	1000.0


Shading Summary

		Number of Fixed Detached Shades	Number of Building Detached Shades	Number of Attached Shades
	1	0	0	0


Zone Summary

		Number of Zones	Number of Zone Surfaces	Number of SubSurfaces
	1	4	48	19


Zone Information

		Zone Name	North Axis {deg}	Origin X-Coordinate {m}	Origin Y-Coordinate {m}	Origin Z-Coordinate {m}	Centroid X-Coordinate {m}	Centroid Y-Coordinate {m}	Centroid Z-Coordinate {m}	Type	Zone Multiplier	Zone List Multiplier	Minimum X {m}	Maximum X {m}	Minimum Y {m}	Maximum Y {m}	Minimum Z {m}	Maximum Z {m}	Ceiling Height {m}	Volume {m3}	Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}	Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}	Floor Area {m2}	Exterior Gross Wall Area {m2}	Exterior Net Wall Area {m2}	Exterior Window Area {m2}	Number of Surfaces	Number of SubSurfaces	Number of Shading SubSurfaces	Part of Total Building Area
	1	CLASSROOM_LEFT	0.0	0.00	0.00	0.00	3.35	3.34	1.50	1	1	1	0.00	6.69	0.00	7.67	0.00	3.00	3.00	133.87	TARP	DOE-2	44.62	49.14	43.52	4.94	9	5	0	Yes
	2	CLASSROOM_RIGHT	0.0	0.00	0.00	0.00	18.04	3.34	1.50	1	1	1	13.30	22.77	0.00	6.67	0.00	3.00	3.00	189.49	TARP	DOE-2	63.16	76.83	65.97	9.36	7	7	0	Yes
	3	HALLWAY_ROOM3	0.0	0.00	0.00	0.00	9.41	1.48	1.46	1	1	1	0.00	13.07	0.00	3.09	0.00	3.00	3.00	57.01	TARP	DOE-2	19.00	18.45	15.13	0.72	7	5	0	Yes
	4	ROOM2_SMALL	0.0	0.00	0.00	0.00	11.31	4.94	1.50	1	1	1	9.54	13.07	3.09	6.67	0.00	3.00	3.00	36.64	TARP	DOE-2	12.21	10.59	9.69	0.72	6	2	0	Yes


Zone Internal Gains Nominal

		Zone Name	Floor Area {m2}	# Occupants	Area per Occupant {m2/person}	Occupant per Area {person/m2}	Interior Lighting {W/m2}	Electric Load {W/m2}	Gas Load {W/m2}	Other Load {W/m2}	Hot Water Eq {W/m2}	Steam Equipment {W/m2}	Sum Loads per Area {W/m2}	Outdoor Controlled Baseboard Heat
	1	CLASSROOM_LEFT	44.62	20.0	2.231	0.448	10.000	0.000	0.000	0.000	0.000	0.000	10.000	No
	2	CLASSROOM_RIGHT	63.16	20.0	3.158	0.317	10.000	0.000	0.000	0.000	0.000	0.000	10.000	No
	3	HALLWAY_ROOM3	19.00	1.0	19.004	5.262E-002	10.000	0.000	0.000	0.000	0.000	0.000	10.000	No
	4	ROOM2_SMALL	12.21	1.0	12.214	8.187E-002	10.000	12.281	0.000	0.000	0.000	0.000	22.281	No


People Internal Gains Nominal

		Name	Schedule Name	Zone Name	Zone Floor Area {m2}	# Zone Occupants	Number of People {}	People/Floor Area {person/m2}	Floor Area per person {m2/person}	Fraction Radiant	Fraction Convected	Sensible Fraction Calculation	Activity level	ASHRAE 55 Warnings	Carbon Dioxide Generation Rate	Minimum Number of People for All Day Types	Maximum Number of People for All Day Types	Minimum Number of People for Weekdays	Maximum Number of People for Weekdays	Minimum Number of People for Weekends/Holidays	Maximum Number of People for Weekends /Holidays	Minimum Number of People for Summer Design Days	Maximum Number of People for Summer Design Days	Minimum Number of People for Winter Design Days	Maximum Number of People for Winter Design Days
	1	CLASSROOM_LEFT PEOPLE	OCCRPY-ROOM1	CLASSROOM_LEFT	44.62	20.0	20.0	0.448	2.231	0.300	0.700	AutoCalculate	ACTSCHD1	No	3.8200E-008	0.0	20.0	0.0	20.0	0.0	0.0	0.0	0.0	0.0	0.0
	2	CLASSROOM_RIGHT PEOPLE	OCCRPY-ROOM1	CLASSROOM_RIGHT	63.16	20.0	20.0	0.317	3.158	0.300	0.700	AutoCalculate	ACTSCHD1	No	3.8200E-008	0.0	20.0	0.0	20.0	0.0	0.0	0.0	0.0	0.0	0.0
	3	ROOM2_SMALL PEOPLE	OCCRPY-ROOM1	ROOM2_SMALL	12.21	1.0	1.0	8.187E-002	12.214	0.300	0.700	AutoCalculate	ACTSCHD1	No	3.8200E-008	0.0	1.0	0.0	1.0	0.0	0.0	0.0	0.0	0.0	0.0
	4	HALLWAY_ROOM3 PEOPLE	OCCRPY-ROOM2	HALLWAY_ROOM3	19.00	1.0	1.0	5.262E-002	19.004	0.300	0.700	AutoCalculate	ACTSCHD2	No	3.8200E-008	0.0	1.0	0.0	1.0	0.0	0.0	0.0	0.0	0.0	0.0


Lights Internal Gains Nominal

		Name	Schedule Name	Zone Name	Zone Floor Area {m2}	# Zone Occupants	Lighting Level {W}	Lights/Floor Area {W/m2}	Lights per person {W/person}	Fraction Return Air	Fraction Radiant	Fraction Short Wave	Fraction Convected	Fraction Replaceable	End-Use	Minimum Lighting Level for All Day Types {W}	Maximum Lighting Level for All Day Types {W}	Minimum Lighting Level for Weekdays {W}	Maximum Lighting Level for Weekdays {W}	Minimum Lighting Level for Weekends/Holidays {W}	Maximum Lighting Level for Weekends /Holidays {W}	Minimum Lighting Level for Summer Design Days {W}	Maximum Lighting Level for Summer Design Days {W}	Minimum Lighting Level for Winter Design Days {W}	Maximum Lighting Level for Winter Design Days {W}
	1	CLASSROOM_LEFT LIGHTS	LIGHTS-1	CLASSROOM_LEFT	44.62	20.0	446.223	10.000	22.311	0.000	0.600	0.200	0.200	1.000	General	0.000	446.223	0.000	446.2	0.000	0.000	0.000	0.000	0.000	0.000
	2	CLASSROOM_RIGHT LIGHTS	LIGHTS-1	CLASSROOM_RIGHT	63.16	20.0	631.649	10.000	31.582	0.000	0.600	0.200	0.200	1.000	General	0.000	631.649	0.000	631.6	0.000	0.000	0.000	0.000	0.000	0.000
	3	ROOM2_SMALL LIGHTS	LIGHTS-1	ROOM2_SMALL	12.21	1.0	122.138	10.000	122.138	0.000	0.600	0.200	0.200	1.000	General	0.000	122.138	0.000	122.1	0.000	0.000	0.000	0.000	0.000	0.000
	4	HALLWAY_ROOM3 LIGHTS	LIGHTS-2	HALLWAY_ROOM3	19.00	1.0	190.035	10.000	190.035	0.000	0.600	0.200	0.200	1.000	General	0.000	190.035	0.000	190.0	0.000	0.000	0.000	0.000	0.000	0.000


ElectricEquipment Internal Gains Nominal

		Name	Schedule Name	Zone Name	Zone Floor Area {m2}	# Zone Occupants	Equipment Level {W}	Equipment/Floor Area {W/m2}	Equipment per person {W/person}	Fraction Latent	Fraction Radiant	Fraction Lost	Fraction Convected	End-Use SubCategory	Minimum Equipment Level for All Day Types {W}	Maximum Equipment Level for All Day Types {W}	Minimum Equipment Level for Weekdays {W}	Maximum Equipment Level for Weekdays {W}	Minimum Equipment Level for Weekends/Holidays {W}	Maximum Equipment Level for Weekends /Holidays {W}	Minimum Equipment Level for Summer Design Days {W}	Maximum Equipment Level for Summer Design Days {W}	Minimum Equipment Level for Winter Design Days {W}	Maximum Equipment Level for Winter Design Days {W}
	1	PC_PRINCIPAL1	EQUIP-1	ROOM2_SMALL	12.21	1.0	150.000	12.281	150.000	0.000	0.200	0.000	0.800	PlugLoads	0.000	150.000	0.000	150.000	0.000	0.000	0.000	0.000	0.000	0.000


Construction CTF

		Construction Name	Index	#Layers	#CTFs	Time Step {hours}	ThermalConductance {w/m2-K}	OuterThermalAbsorptance	InnerThermalAbsorptance	OuterSolarAbsorptance	InnerSolarAbsorptance	Roughness
	1	WALL_BRICKPLASTER	2	3	11	0.167	2.751	0.900	0.900	0.700	0.700	Smooth
	2	CEILING_RCSLAB_PLASTER	3	3	10	0.167	4.917	0.900	0.900	0.700	0.700	Smooth
	3	FLOOR_LINOLEUM_ON_RC	4	2	7	0.167	7.391	0.900	0.900	0.500	0.650	Smooth
	4	DOOR_WOOD	6	1	5	0.167	3.5	0.900	0.900	0.600	0.600	MediumSmooth
	5	DOOR_METAL	7	1	2	0.167	2.25E+04	0.900	0.900	0.700	0.700	Smooth


Material CTF Summary

		Material Name	Thickness {m}	Conductivity {w/m-K}	Density {kg/m3}	Specific Heat {J/kg-K}	ThermalResistance {m2-K/w}
	1	Plaster_15mm	0.0150	0.350	1200.000	840.000	0.04286
	2	Brick_Masonry_200mm	0.2000	0.720	1800.000	840.000	0.2778
	3	Plaster_15mm	0.0150	0.350	1200.000	840.000	0.04286
	4	Plaster_15mm	0.0150	0.350	1200.000	840.000	0.04286
	5	Concrete_RC_200mm	0.2000	1.700	2400.000	900.000	0.1176
	6	Plaster_15mm	0.0150	0.350	1200.000	840.000	0.04286
	7	Linoleum_3mm	0.0030	0.170	1200.000	1400.000	0.01765
	8	Concrete_RC_200mm	0.2000	1.700	2400.000	900.000	0.1176
	9	Door_Wood_40mm	0.0400	0.140	600.000	1600.000	0.2857
	10	Door_Metal_Steel_2mm	0.0020	45.000	7850.000	500.000	4.444E-05


CTF

		Time	Outside	Cross	Inside	Flux (except final one)
	1	11	-5.6018225E-08	6.7946817E-16	-5.6018225E-08	3.4638876E-13
	2	10	0.0008687209	2.8779101E-14	0.0008687209	-1.354602E-08
	3	9	-0.033198768	2.2771538E-10	-0.033198768	0.00013262869
	4	8	0.52968756	6.9784456E-08	0.52968756	-0.0039487582
	5	7	-4.6687737	3.4691451E-06	-4.6687737	0.049959182
	6	6	25.247688	4.6179848E-05	25.247688	-0.35093684
	7	5	-87.705285	0.00020294201	-87.705285	1.5034269
	8	4	198.60037	0.00031403464	198.60037	-4.06471
	9	3	-290.16478	0.00016380889	-290.16478	6.9296932
	10	2	262.56892	2.3910208E-05	262.56892	-7.1879848
	11	1	-133.34362	5.8280592E-07	-133.34362	4.124094
	12	0	28.968878	8.9010161E-11	28.968878	
	13	10	2.6551681E-11	1.1106351E-14	2.6551939E-11	1.2696053E-17
	14	9	-1.4056197E-06	4.8112203E-14	-1.4056197E-06	1.490723E-11
	15	8	0.01196847	1.4318526E-10	0.01196847	-3.1709263E-07
	16	7	-0.32454598	2.014936E-07	-0.32454598	0.0016895475
	17	6	3.5888904	2.0264866E-05	3.5888904	-0.035369569
	18	5	-21.130079	0.00035263333	-21.130079	0.30043203
	19	4	72.441209	0.0015720618	72.441209	-1.3332901
	20	3	-148.18695	0.0020050008	-148.18695	3.3254701
	21	2	176.98799	0.0006739809	176.98799	-4.6567614
	22	1	-113.23669	4.0746018E-05	-113.23669	3.396881
	23	0	29.852866	8.9415008E-08	29.852866	
	24	7	-0.0086894874	-9.0586695E-15	-4.6168874E-17	6.4804065E-18
	25	6	0.57405025	7.3850756E-07	0.20493514	-0.0034203007
	26	5	-7.4911502	0.00017662231	-3.9128859	0.066945196
	27	4	42.096192	0.0036056261	27.73155	-0.49125854
	28	3	-121.43245	0.014563153	-94.112918	1.7441096
	29	2	186.93055	0.013700569	162.76178	-3.1856903
	30	1	-145.33041	0.002523074	-137.55456	2.8646324
	31	0	44.696507	3.6374416E-05	44.916707	
	32	5	-3.6662057E-06	2.6602154E-07	-3.6662057E-06	3.8891116E-08
	33	4	0.0036805575	0.00046328989	0.0036805575	-5.0854952E-05
	34	3	-0.38727699	0.0428288	-0.38727699	0.0079461359
	35	2	5.6487325	0.41061624	5.6487325	-0.17987742
	36	1	-17.817738	0.49556603	-17.817738	0.88715275
	37	0	13.549508	0.047428092	13.549508	
	38	2	1.2422206E-13	7.3430032E-14	1.2422206E-13	0
	39	1	-4.1188272	2.4228395	-4.1188272	1.16541E-13
	40	0	22504.119	22497.577	22504.119	


WindowConstruction

		Construction Name	Index	#Layers	Roughness	Conductance {W/m2-K}	Conductance (Before Adjusted) {W/m2-K}	Convection Coefficient Adjustment Ratio	SHGC	Solar Transmittance at Normal Incidence	Visible Transmittance at Normal Incidence
	1	WINDOW_DOUBLECLEAR_ALU	1	1	VerySmooth	2.803	2.803	1.000	0.621	0.547	0.782


WindowMaterial:Glazing

		Material Name	Optical Data Type	Spectral Data Set Name	Thickness {m}	Solar Transmittance	Front Solar Reflectance	Back Solar Reflectance	Visible Transmittance	Front Visible Reflectance	Back Visible Reflectance	Infrared Transmittance	Front Thermal Emissivity	Back Thermal Emissivity	Conductivity {W/m-K}	Dirt Factor	Solar Diffusing
	1	SIMPLE_DOUBLECLEAR	SpectralAverage		2.08184E-002	0.54567	0.26330	0.26330	0.78000	0.14541	0.14933	0.00000	0.84000	0.84000	0.11174	1.00000	No


FenestrationAssembly

		Construction Name	Frame and Divider Name	NFRC Product Type	Assembly U-Factor {W/m2-K}	Assembly SHGC	Assembly Visible Transmittance
	1	WINDOW_DOUBLECLEAR_ALU	FRAME_ALUMINUM	CurtainWall	2.619	0.565	0.706


ZoneInfiltration Airflow Stats Nominal

		Name	Input Object	Schedule Name	Zone Name	Zone Floor Area {m2}	# Zone Occupants	Design Volume Flow Rate {m3/s}	Volume Flow Rate/Floor Area {m3/s-m2}	Volume Flow Rate/Exterior Surface Area {m3/s-m2}	ACH - Air Changes per Hour	Equation A - Constant Term Coefficient {}	Equation B - Temperature Term Coefficient {1/C}	Equation C - Velocity Term Coefficient {s/m}	Equation D - Velocity Squared Term Coefficient {s2/m2}
	1	INFILTRATION CLASSROOM_LEFT	ZoneInfiltration:DesignFlowRate	INFIL-SCH1	CLASSROOM_LEFT	44.62	20.0	1.859E-002	4.167E-004	1.983E-004	0.500	1.000	0.000	0.000	0.000
	2	INFILTRATION CLASSROOM_RIGHT	ZoneInfiltration:DesignFlowRate	INFIL-SCH1	CLASSROOM_RIGHT	63.16	20.0	2.632E-002	4.167E-004	1.880E-004	0.500	1.000	0.000	0.000	0.000
	3	INFILTRATION ROOM2_SMALL	ZoneInfiltration:DesignFlowRate	INFIL-SCH1	ROOM2_SMALL	12.21	1.0	5.089E-003	4.167E-004	2.232E-004	0.500	1.000	0.000	0.000	0.000
	4	INFILTRATION HALLWAY_ROOM3	ZoneInfiltration:DesignFlowRate	INFIL-SCH2	HALLWAY_ROOM3	19.00	1.0	7.918E-003	4.167E-004	1.555E-004	0.500	1.000	0.000	0.000	0.000


ZoneVentilation Airflow Stats Nominal

		Name	Input Object	Schedule Name	Zone Name	Zone Floor Area {m2}	# Zone Occupants	Design Volume Flow Rate {m3/s}	Volume Flow Rate/Floor Area {m3/s-m2}	Volume Flow Rate/person Area {m3/s-person}	ACH - Air Changes per Hour	Fan Type {Exhaust;Intake;Natural}	Fan Pressure Rise {Pa}	Fan Efficiency {}	Equation A - Constant Term Coefficient {}	Equation B - Temperature Term Coefficient {1/C}	Equation C - Velocity Term Coefficient {s/m}	Equation D - Velocity Squared Term Coefficient {s2/m2}	Minimum Indoor Temperature{C}/Schedule	Maximum Indoor Temperature{C}/Schedule	Delta Temperature{C}/Schedule	Minimum Outdoor Temperature{C}/Schedule	Maximum Outdoor Temperature{C}/Schedule	Maximum WindSpeed{m/s}
	1	VENT_CLASSROOM_LEFT	ZoneVentilation:DesignFlowRate	VENT-SCH1	CLASSROOM_LEFT	44.62	20.0	0.200	4.482E-003	1.000E-002	5.378	Natural	0.000	1.0	0.000	0.000	0.000	0.000	-100.00	100.00	-100.00	-100.00	100.00	40.00
	2	VENT_CLASSROOM_RIGHT	ZoneVentilation:DesignFlowRate	VENT-SCH1	CLASSROOM_RIGHT	63.16	20.0	0.200	3.166E-003	1.000E-002	3.800	Natural	0.000	1.0	0.000	0.000	0.000	0.000	-100.00	100.00	-100.00	-100.00	100.00	40.00
	3	VENT_ROOM2_SMALL	ZoneVentilation:DesignFlowRate	VENT-SCH1	ROOM2_SMALL	12.21	1.0	1.000E-002	8.187E-004	1.000E-002	0.982	Natural	0.000	1.0	0.000	0.000	0.000	0.000	-100.00	100.00	-100.00	-100.00	100.00	40.00
	4	VENT_HALLWAY_ROOM3	ZoneVentilation:DesignFlowRate	VENT-SCH2	HALLWAY_ROOM3	19.00	1.0	1.000E-002	5.262E-004	1.000E-002	0.631	Natural	0.000	1.0	0.000	0.000	0.000	0.000	-100.00	100.00	-100.00	-100.00	100.00	40.00


AirFlow Model

		Simple
	1	Simple


RoomAir Model

		Zone Name	Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
	1	CLASSROOM_LEFT	Mixing/Well-Stirred
	2	CLASSROOM_RIGHT	Mixing/Well-Stirred
	3	HALLWAY_ROOM3	Mixing/Well-Stirred
	4	ROOM2_SMALL	Mixing/Well-Stirred


AirflowNetwork Model:Control

		No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
	1	NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

		Sensible Heat Capacity Multiplier	Moisture Capacity Multiplier	Carbon Dioxide Capacity Multiplier	Generic Contaminant Capacity Multiplier
	1	1.000	1.000	1.000	1.000


Load Timesteps in Zone Design Calculation Averaging Window

		Value
	1	6


Heating Sizing Factor Information

		Sizing Factor ID	Value
	1	Global	1


Cooling Sizing Factor Information

		Sizing Factor ID	Value
	1	Global	1


Zone Sizing Information

		Zone Name	Load Type	Calc Des Load {W}	User Des Load {W}	Calc Des Air Flow Rate {m3/s}	User Des Air Flow Rate {m3/s}	Design Day Name	Date/Time of Peak	Temperature at Peak {C}	Humidity Ratio at Peak {kgWater/kgDryAir}	Floor Area {m2}	# Occupants	Calc Outdoor Air Flow Rate {m3/s}	Calc DOAS Heat Addition Rate {W}
	1	CLASSROOM_LEFT	Heating	1350.50872	1350.50872	4.62015E-002	4.62015E-002	KALAMATAWINTERDESIGNDAY	1/21 10:20:00	1.20000	2.12215E-003	44.62230	20.00000	0.00000	0.00000
	2	CLASSROOM_RIGHT	Heating	1528.20920	1528.20920	5.22807E-002	5.22807E-002	KALAMATAWINTERDESIGNDAY	1/21 08:20:00	1.20000	2.12215E-003	63.16490	20.00000	0.00000	0.00000
	3	HALLWAY_ROOM3	Cooling	390.38912	390.38912	1.98511E-002	1.98511E-002	KALAMATASUMMERDESIGNDAY	6/10 20:20:00	27.37000	1.34882E-002	19.00350	1.00000	0.00000	0.00000
	4	HALLWAY_ROOM3	Heating	684.36077	684.36077	2.34122E-002	2.34122E-002	KALAMATAWINTERDESIGNDAY	1/21 08:10:00	1.20000	2.12215E-003	19.00350	1.00000	0.00000	0.00000
	5	ROOM2_SMALL	Heating	280.38775	280.38775	9.59219E-003	9.59219E-003	KALAMATAWINTERDESIGNDAY	1/21 08:40:00	1.20000	2.12215E-003	12.21380	1.00000	0.00000	0.00000


System Sizing Information

		System Name	Load Type	Peak Load Kind	User Design Capacity [W]	Calc Des Air Flow Rate [m3/s]	User Des Air Flow Rate [m3/s]	Design Day Name	Date/Time of Peak
	1	HAIER_AIRLOOP	Cooling	Sensible	412.80	1.98511E-002	1.98511E-002	KALAMATASUMMERDESIGNDAY	6/10 20:20:00
	2	HAIER_AIRLOOP	Heating	Sensible	19.82	2.34122E-002	2.34122E-002	KALAMATAWINTERDESIGNDAY	1/21 08:10:00


Component Sizing Information

		Component Type	Component Name	Input Field Description	Value
	1	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_CL	Design Size Maximum Water Flow Rate [m3/s]	2.20938E-004
	2	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_CL	User-Specified Maximum Water Flow Rate [m3/s]	1.60000E-004
	3	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_CL	Design Size U-Factor Times Area Value [W/K]	249.70336
	4	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_CL	User-Specified U-Factor Times Area Value [W/K]	250.00000
	5	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_CR	Design Size Maximum Water Flow Rate [m3/s]	2.65125E-004
	6	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_CR	User-Specified Maximum Water Flow Rate [m3/s]	2.00000E-004
	7	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_CR	Design Size U-Factor Times Area Value [W/K]	292.12483
	8	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_CR	User-Specified U-Factor Times Area Value [W/K]	280.00000
	9	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_H	Design Size Maximum Water Flow Rate [m3/s]	1.76750E-004
	10	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_H	User-Specified Maximum Water Flow Rate [m3/s]	1.30000E-004
	11	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_H	Design Size U-Factor Times Area Value [W/K]	197.51509
	12	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_H	User-Specified U-Factor Times Area Value [W/K]	180.00000
	13	AirTerminal:SingleDuct:ConstantVolume:NoReheat	HAIER_TERMINAL	Design Size Maximum Air Flow Rate [m3/s]	2.34122E-002
	14	AirTerminal:SingleDuct:ConstantVolume:NoReheat	HAIER_TERMINAL	User-Specified Maximum Air Flow Rate [m3/s]	0.33300
	15	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_R2	Design Size Maximum Water Flow Rate [m3/s]	1.10469E-004
	16	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_R2	User-Specified Maximum Water Flow Rate [m3/s]	7.00000E-005
	17	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_R2	Design Size U-Factor Times Area Value [W/K]	137.74060
	18	ZoneHVAC:Baseboard:Convective:Water	RADIATOR_R2	User-Specified U-Factor Times Area Value [W/K]	110.00000
	19	AirLoopHVAC	HAIER_AIRLOOP	Sum of Air Terminal Maximum Heating Flow Rates [m3/s]	0.33300
	20	AirLoopHVAC	HAIER_AIRLOOP	Sum of Air Terminal Minimum Heating Flow Rates [m3/s]	0.33300
	21	AirLoopHVAC	HAIER_AIRLOOP	Sum of Air Terminal Maximum Flow Rates [m3/s]	0.33300
	22	AirLoopHVAC	HAIER_AIRLOOP	Adjusted Heating Design Air Flow Rate [m3/s]	0.33300
	23	AirLoopHVAC	HAIER_AIRLOOP	Adjusted Cooling Design Air Flow Rate [m3/s]	0.33300
	24	AirLoopHVAC	HAIER_AIRLOOP	Adjusted Main Design Air Flow Rate [m3/s]	0.33300
	25	AirLoopHVAC	HAIER_AIRLOOP	User Heating Air Flow Ratio []	0.30000
	26	AirLoopHVAC	HAIER_AIRLOOP	Calculated Heating Air Flow Ratio []	1.00000
	27	AirLoopHVAC	HAIER_AIRLOOP	Design Supply Air Flow Rate [m3/s]	0.33300
	28	AirLoopHVAC:UnitarySystem	HAIER_UNITARYSYSTEM	User-Specified Supply Air Flow Rate [m3/s]	0.33300
	29	AirLoopHVAC:UnitarySystem	HAIER_UNITARYSYSTEM	User-Specified Cooling Supply Air Flow Rate [m3/s]	0.33300
	30	AirLoopHVAC:UnitarySystem	HAIER_UNITARYSYSTEM	User-Specified No Load Supply Air Flow Rate [m3/s]	0.00000
	31	AirLoopHVAC:UnitarySystem	HAIER_UNITARYSYSTEM	User-Specified Nominal Cooling Capacity [W]	7200.00000
	32	AirLoopHVAC:UnitarySystem	HAIER_UNITARYSYSTEM	Fraction of Supply Air Flow That Goes Through the Controlling Zone	1.00000
	33	Fan:OnOff	HAIER_CAB_FAN	User-Specified Maximum Flow Rate [m3/s]	0.33300
	34	Fan:OnOff	HAIER_CAB_FAN	Design Electric Power Consumption [W]	285.42857
	35	Coil:Cooling:DX:SingleSpeed	HAIER_CAB_DX_COOL	Design Size Rated Air Flow Rate [m3/s]	0.33300
	36	Coil:Cooling:DX:SingleSpeed	HAIER_CAB_DX_COOL	User-Specified Rated Air Flow Rate [m3/s]	0.40000
	37	Coil:Cooling:DX:SingleSpeed	HAIER_CAB_DX_COOL	User-Specified Gross Rated Total Cooling Capacity [W]	7200.00000
	38	Coil:Cooling:DX:SingleSpeed	HAIER_CAB_DX_COOL	User-Specified Gross Rated Sensible Heat Ratio	0.76000
	39	PlantLoop	HW-LOOP	Maximum Loop Flow Rate [m3/s]	4.00000E-004
	40	PlantLoop	HW-LOOP	Plant Loop Volume [m3]	0.10000
	41	PlantLoop	HW-LOOP	Design Supply Temperature [C]	82.00000
	42	PlantLoop	HW-LOOP	Design Return Temperature [C]	71.00000
	43	PlantLoop	HW-LOOP	Sizing Option	NonCoincident
	44	PlantLoop	HW-LOOP	Minimum Loop Flow Rate [m3/s]	0.00000
	45	PlantLoop	HW-LOOP	Design Capacity [W]	18469.00797
	46	Boiler:HotWater	HW-BOILER	Design Size Nominal Capacity [W]	18104.64480
	47	Boiler:HotWater	HW-BOILER	Design Size Design Water Flow Rate [m3/s]	4.00000E-004
	48	Boiler:HotWater	HW-BOILER	User-Specified Design Water Flow Rate [m3/s]	4.00000E-004


DX Cooling Coil Standard Rating Information

		Component Type	Component Name	Standard Rating (Net) Cooling Capacity {W}	Standard Rating Net COP {W/W}	EER {Btu/W-h}	SEER User {Btu/W-h}	SEER Standard {Btu/W-h}	IEER {Btu/W-h}
	1	Coil:Cooling:DX:SingleSpeed	HAIER_CAB_DX_COOL	6889.5	2.71	9.26	9.82	9.29	9.4


DX Cooling Coil AHRI 2023 Standard Rating Information

		Component Type	Component Name	Standard Rating (Net) Cooling Capacity {W}	Standard Rating Net COP2 {W/W}	EER2 {Btu/W-h}	SEER2 User {Btu/W-h}	SEER2 Standard {Btu/W-h}	IEER 2022 {Btu/W-h}
	1	Coil:Cooling:DX:SingleSpeed	HAIER_CAB_DX_COOL	6825.1	2.62	8.95	9.48	9.23	8.9


Environment

		Environment Name	Environment Type	Start Date	End Date	Start DayOfWeek	Duration {#days}	Source:Start DayOfWeek	Use Daylight Saving	Use Holidays	Apply Weekend Holiday Rule	Use Rain Values	Use Snow Values	Sky Temperature Model
	1	KALAMATASUMMERDESIGNDAY	SizingPeriod:DesignDay	06/10	06/10	SummerDesignDay	1	N/A	N/A	N/A	N/A	N/A	N/A	Clark and Allen
	2	KALAMATAWINTERDESIGNDAY	SizingPeriod:DesignDay	01/21	01/21	WinterDesignDay	1	N/A	N/A	N/A	N/A	N/A	N/A	Clark and Allen
	3	RUNPERIOD1	WeatherFileRunPeriod	01/01/2013	12/31/2013	Tuesday	365	Use RunPeriod Specified Day	Yes	Yes	No	Yes	Yes	Clark and Allen


Environment:Special Days

		Special Day Name	Special Day Type	Source	Start Date	Duration {#days}
	1	OCHI_DAY	Holiday	InputFile	10/28	1
	2	POLYTECHNIC_UPRISING_DAY	Holiday	InputFile	11/17	1
	3	INDEPENDENCE_DAY	Holiday	InputFile	03/25	1
	4	LABOUR_DAY	Holiday	InputFile	05/01	1
	5	CHRISTMAS_BREAK_DEC	Holiday	InputFile	12/24	8
	6	CHRISTMAS_BREAK_JAN	Holiday	InputFile	01/01	6
	7	EASTER_BREAK	Holiday	InputFile	04/10	14
	8	SUMMER_BREAK	Holiday	InputFile	06/16	87


Environment:Daylight Saving

		Daylight Saving Indicator	Source	Start Date	End Date
	1	No	SizingPeriod:DesignDay		
	2	No	SizingPeriod:DesignDay		
	3	No			


Environment:WarmupDays

		NumberofWarmupDays
	1	8
	2	8
	3	9


Environment:Design Day Data

		Max Dry-Bulb Temp {C}	Temp Range {dC}	Temp Range Ind Type	Hum Ind Type	Hum Ind Value at Max Temp	Hum Ind Units	Pressure {Pa}	Wind Direction {deg CW from N}	Wind Speed {m/s}	Clearness	Rain	Snow
	1	33.20	11.00	DefaultMultipliers	Wetbulb	23.00	{C}	101325	0	3.0	1.00	No	No
	2	1.20	0.00	DefaultMultipliers	Wetbulb	-1.50	{C}	101325	0	3.0	0.90	No	No


Environment:Design Day Misc

		DayOfYear	ASHRAE A Coeff	ASHRAE B Coeff	ASHRAE C Coeff	Solar Constant-Annual Variation	Eq of Time {minutes}	Solar Declination Angle {deg}	Solar Model
	1	161	1092.0	0.2019	0.1304	1.0	0.96	23.0	ASHRAEClearSky
	2	21	1229.0	0.1415	5.7310E-002	1.0	-11.15	-20.1	ASHRAEClearSky


Tabular Report

		Style	Unit Conversion	Format Reals
	1	TABANDHTML	None	Yes


Warmup Convergence Information

		Zone Name	Environment Type/Name	Average Warmup Temperature Difference {deltaC}	Std Dev Warmup Temperature Difference {deltaC}	Max Temperature Pass/Fail Convergence	Min Temperature Pass/Fail Convergence	Average Warmup Load Difference {W}	Std Dev Warmup Load Difference {W}	Heating Load Pass/Fail Convergence	Cooling Load Pass/Fail Convergence
	1	CLASSROOM_LEFT	SizingPeriod: KALAMATASUMMERDESIGNDAY	5.8404788235E-002	2.6332682617E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	2	CLASSROOM_RIGHT	SizingPeriod: KALAMATASUMMERDESIGNDAY	6.4729236822E-002	2.7743766589E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	3	HALLWAY_ROOM3	SizingPeriod: KALAMATASUMMERDESIGNDAY	5.6790043233E-002	2.1591810204E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	4	ROOM2_SMALL	SizingPeriod: KALAMATASUMMERDESIGNDAY	4.3292407962E-002	2.0669550802E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	5	CLASSROOM_LEFT	SizingPeriod: KALAMATAWINTERDESIGNDAY	3.2620563717E-002	1.7839101710E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	6	CLASSROOM_RIGHT	SizingPeriod: KALAMATAWINTERDESIGNDAY	5.0225617482E-002	2.1396351949E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	7	HALLWAY_ROOM3	SizingPeriod: KALAMATAWINTERDESIGNDAY	4.1526123232E-002	1.7531619776E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	8	ROOM2_SMALL	SizingPeriod: KALAMATAWINTERDESIGNDAY	3.1727510685E-002	1.7282722400E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	9	CLASSROOM_LEFT	RunPeriod: RUNPERIOD1	1.9945071552E-002	1.1832644899E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	10	CLASSROOM_RIGHT	RunPeriod: RUNPERIOD1	2.7845320369E-002	1.6221245132E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	11	HALLWAY_ROOM3	RunPeriod: RUNPERIOD1	2.5324681708E-002	2.1466008523E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass
	12	ROOM2_SMALL	RunPeriod: RUNPERIOD1	1.8931131010E-002	1.1457907706E-002	Pass	Pass	0.0000000000	0.0000000000	Pass	Pass


----------------------------------------------------------------------------------------------------
REPORT:	Annual Heat Emissions Report
FOR:	Entire Facility
Annual Heat Emissions Summary

		Envelope Convection	Zone Exfiltration	Zone Exhaust Air	HVAC Relief Air	HVAC Reject Heat	Total
	Heat Emissions [GJ]	349.75	1.50	0.00	0.00	7.27	358.52


----------------------------------------------------------------------------------------------------
REPORT:	Annual Thermal Resilience Summary
FOR:	Entire Facility
Heat Index Hours

		Safe (≤ 26.7°C) [hr]	Caution (> 26.7°C, ≤ 32.2°C) [hr]	Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr]	Danger (> 39.4°C, ≤ 51.7°C) [hr]	Extreme Danger (> 51.7°C) [hr]
	CLASSROOM_LEFT	7529.67	1142.00	87.50	0.83	0.00
	CLASSROOM_RIGHT	6891.33	1671.67	185.33	11.67	0.00
	HALLWAY_ROOM3	7030.83	1729.17	0.00	0.00	0.00
	ROOM2_SMALL	7216.50	1543.50	0.00	0.00	0.00
	Min	6891.33	1142.00	0.00	0.00	0.00
	Max	7529.67	1729.17	185.33	11.67	0.00
	Average	7167.08	1521.58	68.21	3.12	0.00
	Sum	28668.33	6086.33	272.83	12.50	0.00


Heat Index OccupantHours

		Safe (≤ 26.7°C) [hr]	Caution (> 26.7°C, ≤ 32.2°C) [hr]	Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr]	Danger (> 39.4°C, ≤ 51.7°C) [hr]	Extreme Danger (> 51.7°C) [hr]
	CLASSROOM_LEFT	19466.67	2380.00	1016.67	16.67	0.00
	CLASSROOM_RIGHT	18806.67	2416.67	1490.00	166.67	0.00
	HALLWAY_ROOM3	88.00	0.00	0.00	0.00	0.00
	ROOM2_SMALL	1056.67	87.33	0.00	0.00	0.00
	Min	88.00	0.00	0.00	0.00	0.00
	Max	19466.67	2416.67	1490.00	166.67	0.00
	Average	9854.50	1221.00	626.67	45.83	0.00
	Sum	39418.00	4884.00	2506.67	183.33	0.00


Heat Index OccupiedHours

		Safe (≤ 26.7°C) [hr]	Caution (> 26.7°C, ≤ 32.2°C) [hr]	Extreme Caution (> 32.2°C, ≤ 39.4°C) [hr]	Danger (> 39.4°C, ≤ 51.7°C) [hr]	Extreme Danger (> 51.7°C) [hr]
	CLASSROOM_LEFT	973.33	119.00	50.83	0.83	0.00
	CLASSROOM_RIGHT	940.33	120.83	74.50	8.33	0.00
	HALLWAY_ROOM3	88.00	0.00	0.00	0.00	0.00
	ROOM2_SMALL	1056.67	87.33	0.00	0.00	0.00
	Min	88.00	0.00	0.00	0.00	0.00
	Max	1056.67	120.83	74.50	8.33	0.00
	Average	764.58	81.79	31.33	2.29	0.00
	Sum	3058.33	327.17	125.33	9.17	0.00


Humidex Hours

		Little to no Discomfort (≤ 29) [hr]	Some Discomfort (> 29, ≤ 40) [hr]	Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr]	Dangerous (> 45, ≤ 50) [hr]	Heat Stroke Quite Possible (> 50) [hr]
	CLASSROOM_LEFT	5162.00	3463.33	133.17	1.50	0.00
	CLASSROOM_RIGHT	4874.17	3647.50	220.17	18.17	0.00
	HALLWAY_ROOM3	6717.33	2042.67	0.00	0.00	0.00
	ROOM2_SMALL	5781.17	2978.83	0.00	0.00	0.00
	Min	4874.17	2042.67	0.00	0.00	0.00
	Max	6717.33	3647.50	220.17	18.17	0.00
	Average	5633.67	3033.08	88.33	4.92	0.00
	Sum	22534.67	12132.33	353.33	19.67	0.00


Humidex OccupantHours

		Little to no Discomfort (≤ 29) [hr]	Some Discomfort (> 29, ≤ 40) [hr]	Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr]	Dangerous (> 45, ≤ 50) [hr]	Heat Stroke Quite Possible (> 50) [hr]
	CLASSROOM_LEFT	13033.33	8593.33	1223.33	30.00	0.00
	CLASSROOM_RIGHT	13106.67	7910.00	1643.33	220.00	0.00
	HALLWAY_ROOM3	88.00	0.00	0.00	0.00	0.00
	ROOM2_SMALL	893.33	250.67	0.00	0.00	0.00
	Min	88.00	0.00	0.00	0.00	0.00
	Max	13106.67	8593.33	1643.33	220.00	0.00
	Average	6780.33	4188.50	716.67	62.50	0.00
	Sum	27121.33	16754.00	2866.67	250.00	0.00


Humidex OccupiedHours

		Little to no Discomfort (≤ 29) [hr]	Some Discomfort (> 29, ≤ 40) [hr]	Great Discomfort; Avoid Exertion (> 40, ≤ 45) [hr]	Dangerous (> 45, ≤ 50) [hr]	Heat Stroke Quite Possible (> 50) [hr]
	CLASSROOM_LEFT	651.67	429.67	61.17	1.50	0.00
	CLASSROOM_RIGHT	655.33	395.50	82.17	11.00	0.00
	HALLWAY_ROOM3	88.00	0.00	0.00	0.00	0.00
	ROOM2_SMALL	893.33	250.67	0.00	0.00	0.00
	Min	88.00	0.00	0.00	0.00	0.00
	Max	893.33	429.67	82.17	11.00	0.00
	Average	572.08	268.96	35.83	3.12	0.00
	Sum	2288.33	1075.83	143.33	12.50	0.00


Hours of Safety for Cold Events

		Hours of Safety [hr]	End Time of the Safety Duration	Safe Temperature Exceedance Hours [hr]	Safe Temperature Exceedance OccupantHours [hr]	Safe Temperature Exceedance OccupiedHours [hr]
	CLASSROOM_LEFT	0.00	01-JAN-00:00	1019.00	0.00	0.00
	CLASSROOM_RIGHT	0.00	01-JAN-00:00	681.67	0.00	0.00
	HALLWAY_ROOM3	0.00	01-JAN-00:00	808.33	0.00	0.00
	ROOM2_SMALL	0.00	01-JAN-00:00	539.83	0.00	0.00
	Min	0.00	-	539.83	0.00	0.00
	Max	0.00	-	1019.00	0.00	0.00
	Average	0.00	-	762.21	0.00	0.00
	Sum	0.00	-	3048.83	0.00	0.00


Hours of Safety for Heat Events

		Hours of Safety [hr]	End Time of the Safety Duration	Safe Temperature Exceedance Hours [hr]	Safe Temperature Exceedance OccupantHours [hr]	Safe Temperature Exceedance OccupiedHours [hr]
	CLASSROOM_LEFT	8760.00	-	0.00	0.00	0.00
	CLASSROOM_RIGHT	4073.50	19-JUN-17:30	53.50	43.33	2.17
	HALLWAY_ROOM3	4072.67	19-JUN-16:40	133.00	0.00	0.00
	ROOM2_SMALL	8760.00	-	0.00	0.00	0.00
	Min	4072.67	-	0.00	0.00	0.00
	Max	8760.00	-	133.00	43.33	2.17
	Average	6416.54	-	46.63	10.83	0.54
	Sum	25666.17	-	186.50	43.33	2.17


Unmet Degree-Hours

		Cooling Setpoint Unmet Degree-Hours [°C·hr]	Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [°C·hr]	Cooling Setpoint Unmet Occupied Degree-Hours [°C·hr]	Heating Setpoint Unmet Degree-Hours [°C·hr]	Heating Setpoint Unmet Occupant-Weighted Degree-Hours [°C·hr]	Heating Setpoint Unmet Occupied Degree-Hours [°C·hr]
	CLASSROOM_LEFT	0.00	0.00	0.00	14505.27	1687.05	84.35
	CLASSROOM_RIGHT	0.00	0.00	0.00	10969.77	1281.47	64.07
	HALLWAY_ROOM3	6584.96	0.00	0.00	12630.14	34.01	34.01
	ROOM2_SMALL	0.00	0.00	0.00	10182.37	82.45	82.45
	Min	0.00	0.00	0.00	10182.37	34.01	34.01
	Max	6584.96	0.00	0.00	14505.27	1687.05	84.35
	Average	1646.24	0.00	0.00	12071.89	771.24	66.22
	Sum	6584.96	0.00	0.00	48287.55	3084.97	264.88


Discomfort-weighted Exceedance OccupantHours

		Very-cold Exceedance OccupantHours [hr]	Cool Exceedance OccupantHours [hr]	Warm Exceedance OccupantHours [hr]	Very-hot Exceedance OccupantHours [hr]
	CLASSROOM_LEFT	0.00	0.00	0.00	0.00
	CLASSROOM_RIGHT	0.00	0.00	0.00	0.00
	HALLWAY_ROOM3	0.00	0.00	0.00	0.00
	ROOM2_SMALL	0.00	0.00	0.00	0.00
	Min	0.00	0.00	0.00	0.00
	Max	0.00	0.00	0.00	0.00
	Average	0.00	0.00	0.00	0.00
	Sum	0.00	0.00	0.00	0.00


Discomfort-weighted Exceedance OccupiedHours

		Very-cold Exceedance OccupantHours [hr]	Cool Exceedance OccupantHours [hr]	Warm Exceedance OccupantHours [hr]	Very-hot Exceedance OccupantHours [hr]
	CLASSROOM_LEFT	0.00	0.00	0.00	0.00
	CLASSROOM_RIGHT	0.00	0.00	0.00	0.00
	HALLWAY_ROOM3	0.00	0.00	0.00	0.00
	ROOM2_SMALL	0.00	0.00	0.00	0.00
	Min	0.00	0.00	0.00	0.00
	Max	0.00	0.00	0.00	0.00
	Average	0.00	0.00	0.00	0.00
	Sum	0.00	0.00	0.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Climatic Data Summary
FOR:	Entire Facility
SizingPeriod:DesignDay

		Maximum Dry Bulb [C]	Daily Temperature Range [deltaC]	Humidity Value	Humidity Type	Wind Speed [m/s]	Wind Direction
	KALAMATASUMMERDESIGNDAY	33.20	11.00	23.00	Wetbulb [C]	3.00	0.00
	KALAMATAWINTERDESIGNDAY	1.20	0.00	-1.50	Wetbulb [C]	3.00	0.00


Monthly Precipitation Summary

		Monthly Total Precipitation from .epw [mm]	Monthly Total Hours of Rain from .epw	Monthly Total Precipitation in Site:Precipitation [mm]	Monthly Total Roof Irrigation Depth [mm]	Monthly Total Rain Collection Volume [m3]
	Jan	325.25	305			
	Feb	173.18	192			
	Mar	241.09	266			
	Apr	349.41	260			
	May	135.00	139			
	Jun	46.00	57			
	Jul	1.60	15			
	Aug	21.80	58			
	Sep	97.60	134			
	Oct	235.80	183			
	Nov	276.80	236			
	Dec	60.70	173			


Weather Statistics File

		Value
	None	


----------------------------------------------------------------------------------------------------
REPORT:	Envelope Summary
FOR:	Entire Facility
Opaque Exterior

		Construction	Zone	Space	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	CL_WALL_WEST_1	WALL_BRICKPLASTER	CLASSROOM_LEFT	CLASSROOM_LEFT	0.30	1.949	2.751	4.50	4.50	90.00	90.00	E
	CL_WALL_WEST_3	WALL_BRICKPLASTER	CLASSROOM_LEFT	CLASSROOM_LEFT	0.30	1.949	2.751	4.50	4.50	90.00	90.00	E
	CL_WALL_SOUTH	WALL_BRICKPLASTER	CLASSROOM_LEFT	CLASSROOM_LEFT	0.30	1.949	2.751	20.07	18.27	180.00	90.00	S
	CL_WALL_NORTH	WALL_BRICKPLASTER	CLASSROOM_LEFT	CLASSROOM_LEFT	0.30	1.949	2.751	20.07	16.25	180.00	90.00	S
	CL_FLOOR	FLOOR_LINOLEUM_ON_RC	CLASSROOM_LEFT	CLASSROOM_LEFT	0.50	3.363	7.391	44.62	44.62	0.00	180.00	
	CL_ROOF	CEILING_RCSLAB_PLASTER	CLASSROOM_LEFT	CLASSROOM_LEFT	0.30	2.935	4.917	44.62	44.62	180.00	0.00	
	CR_WALL_NORTH	WALL_BRICKPLASTER	CLASSROOM_RIGHT	CLASSROOM_RIGHT	0.30	1.949	2.751	28.41	20.25	180.00	90.00	S
	CR_WALL_SOUTH	WALL_BRICKPLASTER	CLASSROOM_RIGHT	CLASSROOM_RIGHT	0.30	1.949	2.751	28.41	25.71	180.00	90.00	S
	CR_WALL_EAST	WALL_BRICKPLASTER	CLASSROOM_RIGHT	CLASSROOM_RIGHT	0.30	1.949	2.751	20.01	20.01	270.00	90.00	W
	CR_FLOOR	FLOOR_LINOLEUM_ON_RC	CLASSROOM_RIGHT	CLASSROOM_RIGHT	0.50	3.363	7.391	63.16	63.16	270.00	180.00	
	CR_ROOF	CEILING_RCSLAB_PLASTER	CLASSROOM_RIGHT	CLASSROOM_RIGHT	0.30	2.935	4.917	63.16	63.16	90.00	0.00	
	H3_WALL_SOUTH	WALL_BRICKPLASTER	HALLWAY_ROOM3	HALLWAY_ROOM3	0.30	1.949	2.751	18.45	15.13	180.00	90.00	S
	H3_FLOOR	FLOOR_LINOLEUM_ON_RC	HALLWAY_ROOM3	HALLWAY_ROOM3	0.50	3.363	7.391	19.00	19.00	270.00	180.00	
	H3_ROOF	CEILING_RCSLAB_PLASTER	HALLWAY_ROOM3	HALLWAY_ROOM3	0.30	2.935	4.917	30.05	30.05	270.00	8.87	
	R2_WALL_NORTH	WALL_BRICKPLASTER	ROOM2_SMALL	ROOM2_SMALL	0.30	1.949	2.751	10.59	9.69	180.00	90.00	S
	R2_FLOOR	FLOOR_LINOLEUM_ON_RC	ROOM2_SMALL	ROOM2_SMALL	0.50	3.363	7.391	12.21	12.21	0.00	180.00	
	R2_ROOF	CEILING_RCSLAB_PLASTER	ROOM2_SMALL	ROOM2_SMALL	0.30	2.935	4.917	12.21	12.21	180.00	0.00	


Opaque Interior

		Construction	Zone	Space	Adjacent Surface	Reflectance	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Net Area [m2]	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	CL_WALL_WEST_2	WALL_BRICKPLASTER	CLASSROOM_LEFT	CLASSROOM_LEFT	CL_WALL_WEST_2	0.30	1.658	2.751	11.01	11.01	90.00	90.00	E
	CL_WALL_EAST_1	WALL_BRICKPLASTER	CLASSROOM_LEFT	CLASSROOM_LEFT	CL_WALL_EAST_1	0.30	1.658	2.751	10.74	10.74	90.00	90.00	E
	CL_WALL_EAST_2	WALL_BRICKPLASTER	CLASSROOM_LEFT	CLASSROOM_LEFT	H3_WALL_WEST	0.30	1.658	2.751	9.27	7.33	90.00	90.00	E
	CR_WALL_WEST_1	WALL_BRICKPLASTER	CLASSROOM_RIGHT	CLASSROOM_RIGHT	H3_WALL_EAST	0.30	1.658	2.751	8.94	5.71	90.00	90.00	E
	CR_WALL_WEST_2	WALL_BRICKPLASTER	CLASSROOM_RIGHT	CLASSROOM_RIGHT	R2_WALL_EAST	0.30	1.658	2.751	11.07	11.07	90.00	90.00	E
	H3_WALL_WEST	WALL_BRICKPLASTER	HALLWAY_ROOM3	HALLWAY_ROOM3	CL_WALL_EAST_2	0.30	1.658	2.751	9.27	7.33	270.00	90.00	W
	H3_WALL_EAST	WALL_BRICKPLASTER	HALLWAY_ROOM3	HALLWAY_ROOM3	CR_WALL_WEST_1	0.30	1.658	2.751	9.27	6.04	270.00	90.00	W
	H3_WALL_NORTH_1	WALL_BRICKPLASTER	HALLWAY_ROOM3	HALLWAY_ROOM3	R2_WALL_SOUTH	0.30	1.658	2.751	11.28	9.34	180.00	90.00	S
	H3_WALL_NORTH_2	WALL_BRICKPLASTER	HALLWAY_ROOM3	HALLWAY_ROOM3	H3_WALL_NORTH_2	0.30	1.658	2.751	7.17	7.17	180.00	90.00	S
	R2_WALL_WEST	WALL_BRICKPLASTER	ROOM2_SMALL	ROOM2_SMALL	R2_WALL_WEST	0.30	1.658	2.751	10.38	10.38	270.00	90.00	W
	R2_WALL_SOUTH	WALL_BRICKPLASTER	ROOM2_SMALL	ROOM2_SMALL	H3_WALL_NORTH_1	0.30	1.658	2.751	10.59	8.66	180.00	90.00	S
	R2_WALL_EAST	WALL_BRICKPLASTER	ROOM2_SMALL	ROOM2_SMALL	CR_WALL_WEST_2	0.30	1.658	2.751	10.38	10.38	270.00	90.00	W


Exterior Fenestration

		Construction	Zone	Space	Frame and Divider	Glass Area [m2]	Frame Area [m2]	Divider Area [m2]	Area of One Opening [m2]	Area of Multiplied Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Frame Conductance [W/m2-K]	Divider Conductance [W/m2-K]	NFRC Product Type	Assembly U-Factor [W/m2-K]	Assembly SHGC	Assembly Visible Transmittance	Shade Control	Parent Surface	Azimuth [deg]	Tilt [deg]	Cardinal Direction
	CL_SOUTH_WINDOW_1	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_LEFT	CLASSROOM_LEFT	FRAME_ALUMINUM	0.72	0.18	0.00	0.90	0.90	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CL_WALL_SOUTH	180.00	90.00	S
	CL_SOUTH_WINDOW_2	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_LEFT	CLASSROOM_LEFT	FRAME_ALUMINUM	0.72	0.18	0.00	0.90	0.90	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CL_WALL_SOUTH	180.00	90.00	S
	CL_NORTH_WINDOW_1	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_LEFT	CLASSROOM_LEFT	FRAME_ALUMINUM	2.40	0.32	0.00	2.72	2.72	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CL_WALL_NORTH	180.00	90.00	S
	CL_NORTH_WINDOW_2	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_LEFT	CLASSROOM_LEFT		1.10	0.00	0.00	1.10	1.10	2.803	0.621	0.782							No	CL_WALL_NORTH	90.00	133.15	E
	CR_NORTH_WINDOW_1	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_RIGHT	CLASSROOM_RIGHT	FRAME_ALUMINUM	2.40	0.32	0.00	2.72	2.72	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CR_WALL_NORTH	180.00	90.00	S
	CR_NORTH_WINDOW_2	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_RIGHT	CLASSROOM_RIGHT	FRAME_ALUMINUM	2.40	0.32	0.00	2.72	2.72	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CR_WALL_NORTH	180.00	90.00	S
	CR_NORTH_WINDOW_3	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_RIGHT	CLASSROOM_RIGHT	FRAME_ALUMINUM	2.40	0.32	0.00	2.72	2.72	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CR_WALL_NORTH	180.00	90.00	S
	CR_SOUTH_WINDOW_1	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_RIGHT	CLASSROOM_RIGHT	FRAME_ALUMINUM	0.72	0.18	0.00	0.90	0.90	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CR_WALL_SOUTH	180.00	90.00	S
	CR_SOUTH_WINDOW_2	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_RIGHT	CLASSROOM_RIGHT	FRAME_ALUMINUM	0.72	0.18	0.00	0.90	0.90	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CR_WALL_SOUTH	180.00	90.00	S
	CR_SOUTH_WINDOW_3	WINDOW_DOUBLECLEAR_ALU	CLASSROOM_RIGHT	CLASSROOM_RIGHT	FRAME_ALUMINUM	0.72	0.18	0.00	0.90	0.90	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	CR_WALL_SOUTH	180.00	90.00	S
	H3_SOUTH_WINDOW	WINDOW_DOUBLECLEAR_ALU	HALLWAY_ROOM3	HALLWAY_ROOM3	FRAME_ALUMINUM	0.72	0.18	0.00	0.90	0.90	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	H3_WALL_SOUTH	180.00	90.00	S
	R2_NORTH_WINDOW	WINDOW_DOUBLECLEAR_ALU	ROOM2_SMALL	ROOM2_SMALL	FRAME_ALUMINUM	0.72	0.18	0.00	0.90	0.90	2.803	0.621	0.782	2.000	0.000	CurtainWall	2.619	0.565	0.706	No	R2_WALL_NORTH	180.00	90.00	S
	Total or Average									18.28	2.803	0.621	0.782											
	North Total or Average									0.00	-	-	-											
	Non-North Total or Average									18.28	2.803	0.621	0.782											


Exterior Fenestration Shaded State

		Frame and Divider	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	NFRC Product Type	Assembly U-Factor [W/m2-K]	Assembly SHGC	Assembly Visible Transmittance
	None								


Interior Fenestration

		Construction	Zone	Space	Area of One Opening [m2]	Area of Openings [m2]	Glass U-Factor [W/m2-K]	Glass SHGC	Glass Visible Transmittance	Parent Surface
	Total or Average					0.00	-	-	-	


Exterior Door

		Construction	Zone	Space	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	DOOR_H3_SOUTH	DOOR_METAL	HALLWAY_ROOM3	HALLWAY_ROOM3	6.678	22500.000	2.42	H3_WALL_SOUTH


Interior Door

		Construction	Zone	Space	U-Factor with Film [W/m2-K]	U-Factor no Film [W/m2-K]	Gross Area [m2]	Parent Surface
	DOOR_CL_TO_H3	DOOR_WOOD	CLASSROOM_LEFT	CLASSROOM_LEFT	1.904	3.500	1.94	CL_WALL_EAST_2
	DOOR_CR_TO_H3	DOOR_METAL	CLASSROOM_RIGHT	CLASSROOM_RIGHT	4.174	22500.000	3.22	CR_WALL_WEST_1
	DOOR_H3_TO_CL	DOOR_WOOD	HALLWAY_ROOM3	HALLWAY_ROOM3	1.904	3.500	1.94	H3_WALL_WEST
	DOOR_H3_TO_CR	DOOR_METAL	HALLWAY_ROOM3	HALLWAY_ROOM3	4.174	22500.000	3.22	H3_WALL_EAST
	DOOR_H3_TO_R2	DOOR_WOOD	HALLWAY_ROOM3	HALLWAY_ROOM3	1.904	3.500	1.94	H3_WALL_NORTH_1
	DOOR_R2_TO_H3	DOOR_WOOD	ROOM2_SMALL	ROOM2_SMALL	1.904	3.500	1.94	R2_WALL_SOUTH


Opaque Construction Layers

		Layer 1	Layer 2	Layer 3	Layer 4	Layer 5	Layer 6	Layer 7	Layer 8	Layer 9	Layer 10
	WALL_BRICKPLASTER	Plaster_15mm	Brick_Masonry_200mm	Plaster_15mm							
	CEILING_RCSLAB_PLASTER	Plaster_15mm	Concrete_RC_200mm	Plaster_15mm							
	FLOOR_LINOLEUM_ON_RC	Linoleum_3mm	Concrete_RC_200mm								
	DOOR_WOOD	Door_Wood_40mm									
	DOOR_METAL	Door_Metal_Steel_2mm									


----------------------------------------------------------------------------------------------------
REPORT:	Shading Summary
FOR:	Entire Facility
Sunlit Fraction

		March 21 9am	March 21 noon	March 21 3pm	June 21 9am	June 21 noon	June 21 3pm	December 21 9am	December 21 noon	December 21 3pm
	CL_SOUTH_WINDOW_1	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	CL_SOUTH_WINDOW_2	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	CL_NORTH_WINDOW_1	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	CL_NORTH_WINDOW_2	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	CR_NORTH_WINDOW_1	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	CR_NORTH_WINDOW_2	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	CR_NORTH_WINDOW_3	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	CR_SOUTH_WINDOW_1	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	CR_SOUTH_WINDOW_2	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	CR_SOUTH_WINDOW_3	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	H3_SOUTH_WINDOW	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00
	R2_NORTH_WINDOW	1.00	1.00	1.00	0.00	1.00	1.00	1.00	1.00	1.00


Window Control

		Name	Type	Shaded Construction	Control	Glare Control
	None					


----------------------------------------------------------------------------------------------------
REPORT:	Lighting Summary
FOR:	Entire Facility
Interior Lighting

		Zone Name	Space Name	Space Type	Lighting Power Density [W/m2]	Space Area [m2]	Total Power [W]	End Use Subcategory	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Return Air Fraction	Conditioned (Y/N)	Consumption [GJ]
	CLASSROOM_LEFT LIGHTS	CLASSROOM_LEFT	CLASSROOM_LEFT	GENERAL	10.0000	44.62	446.22	General	LIGHTS-1	37.54	25.32	25.32	0.0000	Y	2.12
	CLASSROOM_RIGHT LIGHTS	CLASSROOM_RIGHT	CLASSROOM_RIGHT	GENERAL	10.0000	63.16	631.65	General	LIGHTS-1	37.54	25.32	25.32	0.0000	Y	3.00
	ROOM2_SMALL LIGHTS	ROOM2_SMALL	ROOM2_SMALL	GENERAL	10.0000	12.21	122.14	General	LIGHTS-1	37.54	25.32	25.32	0.0000	Y	0.58
	HALLWAY_ROOM3 LIGHTS	HALLWAY_ROOM3	HALLWAY_ROOM3	GENERAL	10.0000	19.00	190.03	General	LIGHTS-2	3.34	2.25	2.25	0.0000	Y	0.08
	Interior Lighting Total				10.0000	139.00	1390.05								5.78


Daylighting

		Zone	Control Name	Daylighting Method	Control Type	Fraction Controlled	Lighting Installed in Zone [W]	Lighting Controlled [W]
	None							


Exterior Lighting

		Total Watts	Astronomical Clock/Schedule	Schedule Name	Scheduled Hours/Week [hr]	Hours/Week > 1% [hr]	Full Load Hours/Week [hr]	Consumption [GJ]
	Exterior Lighting Total	0.00						0.00


----------------------------------------------------------------------------------------------------
REPORT:	Equipment Summary
FOR:	Entire Facility
Central Plant

		Type	Reference Capacity [W]	Reference Efficiency [W/W]	Rated Capacity [W]	Rated Efficiency [W/W]	IPLV in SI Units [W/W]	IPLV in IP Units [Btu/W-h]
	HW-BOILER	Boiler:HotWater	18104.64	0.80				


Cooling Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Sensible Capacity [W]	Nominal Latent Capacity [W]	Nominal Sensible Heat Ratio	Nominal Efficiency [W/W]	Nominal Coil UA Value [W/C]	Nominal Coil Surface Area [m2]
	HAIER_CAB_DX_COOL	Coil:Cooling:DX:SingleSpeed		7200.00	5472.00	1728.00	0.76	3.23		
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coil Standard Ratings 2017

		Cooling Coil Type (1)	Standard Rating Net Cooling Capacity [W][2]	Standard Rating Net COP [W/W][2]	EER [Btu/W-h][2]	SEER User [Btu/W-h][2,3]	SEER Standard [Btu/W-h][2,3]	IEER [Btu/W-h][2]
	HAIER_CAB_DX_COOL	Coil:Cooling:DX:SingleSpeed	6889.5	2.71	9.26	9.82	9.29	9.4
<p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol>


DX Cooling Coil Standard Ratings 2023

		Cooling Coil Type (1)	Standard Rating Net Cooling Capacity [W][2]	Standard Rating Net COP2 [W/W][2,4]	EER2 [Btu/W-h][2,4]	SEER2 User [Btu/W-h][2,3]	SEER2 Standard [Btu/W-h][2,3]	IEER [Btu/W-h][2]
	HAIER_CAB_DX_COOL	Coil:Cooling:DX:SingleSpeed	6825.1	2.62	8.95	9.48	9.23	8.9
<p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol>


DX Cooling Coil ASHRAE 127 Standard Ratings Report

		DX Cooling Coil Type	Rated Net Cooling Capacity Test A [W]	Rated Electric Power Test A [W]	Rated Net Cooling Capacity Test B [W]	Rated Electric Power Test B [W]	Rated Net Cooling Capacity Test C [W]	Rated Electric Power Test C [W]	Rated Net Cooling Capacity Test D [W]	Rated Electric Power Test D [W]
	None									


Heat Pump ACCA Manual S Report

		Heat Pump Name	Heat Pump Type	Heat Pump Coil Type	Sizing Method	Total Load	Sensible Load	Total Capacity	Sensible Capacity	Total Capacity Sizing Factor	Sensible Capacity Sizing Factor	Latent Capacity Sizing Factor
	None											


Water-to-Air Heat Pumps at Rated Temperatures Report

		Coil Type	Rated Total Capacity [W]	Rated Sensible Capacity [W]	Rated Power[W]	Rated COP [W/W]	Rated Air Dry-bulb Temperature [C]	Rated Air Wet-bulb Temperature [C]	Rated Water Temperature [C]	Design Day used for Sizing
	None									


DX Heating Coils

		DX Heating Coil Type	Heating to Cooling Capacity Sizing Ratio	High Temperature Heating (net) Rating Capacity [W]	Low Temperature Heating (net) Rating Capacity [W]	HSPF [Btu/W-h]	Region Number	Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]	Supplemental Heat High Shutoff Temperature [C]	Airloop Name
	None									


DX Heating Coils AHRI 2023

		DX Heating Coil Type	High Temperature Heating (net) Rating Capacity [W]	Low Temperature Heating (net) Rating Capacity [W]	HSPF2 [Btu/W-h]	Region Number	Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]	Airloop Name
	None							


Heating Coils

		Type	Design Coil Load [W]	Nominal Total Capacity [W]	Nominal Efficiency [W/W]	Used as Supplementary Heat	Airloop Name	Plantloop Name
	None							


Fans

		Type	Total Efficiency [W/W]	Delta Pressure [pa]	Max Air Flow Rate [m3/s]	Rated Electricity Rate [W]	Rated Power Per Max Air Flow Rate [W-s/m3]	Motor Heat In Air Fraction	Fan Energy Index	End Use Subcategory	Design Day Name for Fan Sizing Peak	Date/Time for Fan Sizing Peak	Purpose	Is Autosized	Motor Efficiency	Motor Heat to Zone Fraction	Motor Loss Zone Name	Speed Control Method	Number of Speeds	Airloop Name
	HAIER_CAB_FAN	Fan:OnOff	0.70	600.00	0.33	285.43	857.14	1.00	2.32	General	KALAMATASUMMERDESIGNDAY	6/10 20:20:00	N/A	Yes	0.90	0.00	N/A	Discrete	1	HAIER_AIRLOOP


Fan Power Fractions

		Type	Flow Frac 0.0	Flow Frac 0.1	Flow Frac 0.2	Flow Frac 0.3	Flow Frac 0.4	Flow Frac 0.5	Flow Frac 0.6	Flow Frac 0.7	Flow Frac 0.8	Flow Frac 0.9	Flow Frac 1.0
	HAIER_CAB_FAN	Fan:OnOff	0.00	0.10	0.20	0.30	0.40	0.50	0.60	0.70	0.80	0.90	1.00
Values are the fraction of full-load power at each flow fraction including any part-load adjustments specified in the fan object.


Pumps

		Type	Control	Head [pa]	Water Flow [m3/s]	Electricity Rate [W]	Power Per Water Flow Rate [W-s/m3]	Motor Efficiency [W/W]	End Use Subcategory	Is Autosized	Plantloop Name	Plantloop Branch Name
	HW-PUMP	Pump:ConstantSpeed	Intermittent	50000.00	0.000400	25.00	62500.00	0.90	General	No	HW-LOOP	HW-SUPPLY BRANCH


Service Water Heating

		Type	Storage Volume [m3]	Input [W]	Thermal Efficiency [W/W]	Recovery Efficiency [W/W]	Energy Factor	Fuel Type	Set Point Schedule Name for Heater 1	Set Point at 11am First Wednesday for Heater 1 [C]	Days with Same 11am Value for Heater 1	Month Assumed for Heater 1	Set Point Schedule Name for Heater 2	Set Point at 11am First Wednesday for Heater 2 [C]	Days with Same 11am Value for Heater 2	Month Assumed for Heater 2	Peak Use Water Flow Rate [m3/s]	Use Flow Rate Fraction Schedule Name	Ambient Temperature Zone Name
	None																		


Water Use

		Zone	End-Use Subcategory	WaterUse Connection Name	Peak Water Flow Rate [m3/s]	Peak Flow Multipler Schedule	Peak Flow Multipler Schedule Maximum	Target Temperature Schedule	Target Temperature  Schedule Maximum [C]	Hot Supply Temperature Schedule	Hot Supply Temperature  Schedule Maximum [C]	Cold Supply Temperature Schedule	Cold Supply Temperature  Schedule Minimum [C]	Sensible Fraction Schedule	Sensible Fraction  Schedule Maximum	Latent Fraction Schedule	Latent Fraction  Schedule Maximum
	None																


WaterUse Connections

		Drain Water Heat Exchanger Type	Drain Water Heat Exchanger Destination	Drain Water Heat Exchanger U-Factor Times Area	Average Heat Recovery Effectiveness	Hot Water Supply Temperature Schedule	Hot Water Supply Temperature Schedule Maximum [C]	Cold Water Supply Temperature Schedule	Cold Water Supply Temperature Schedule Minimum [C]	PlantLoop Name	Branch Name	Supply Water Storage Tank Name	Reclamation Water Storage Tank Name
	None												


Chillers

		Type	Reference Capacity[W]	TypeReference Efficiency [W/W]	Rated Capacity [W]	Rated Efficiency [W/W]	IPLV in SI Units [W/W]	IPLV in IP Units [Btu/W-h]	Minimum Part Load Ratio	Fuel Type	Rated Entering Condenser Temperature [C]	Rated Leaving Evaporator Temperature [C]	Reference Entering Condenser Temperature [C]	Reference Leaving Evaporator Temperature [C]	Design Size Reference Chilled Water Flow Rate [kg/s]	Design Size Reference Condenser Fluid Flow Rate [kg/s]	Plantloop Name	Plantloop Branch Name	Condenser Loop Name	Condenser Loop Branch Name	Heat Recovery Plantloop Name	Heat Recovery Plantloop Branch Name	Recovery Relative Capacity Fraction
	None																						


Boilers

		Type	Reference Capacity [W]	Reference Efficiency[W/W]	Rated Capacity [W]	Rated Efficiency [W/W]	Minimum Part Load Ratio	Fuel Type	Parasitic Electric Load [W]	Plantloop Name	Plantloop Branch Name
	HW-BOILER	Boiler:HotWater	18104.64	0.80	18104.64	0.80	0.20	Diesel	0.00	HW-LOOP	HW-SUPPLY BRANCH


AWHPs

		Type	Reference Capacity[W]	Reference COP	Minimum Part Load Ratio	Design Size Reference Air Temperature [C]	Entering Water Temperature [C]	Leaving Water Temperature [C]	Design Size Reference Air Flow Rate [kg/s]	Design Size Reference Water Flow Rate [kg/s]	Plantloop Name	Plantloop Branch Name
	None											


Cooling Towers and Fluid Coolers

		Type	Fluid Type	Range [C]	Approach [C]	Design Fan Power [W]	Design Inlet Air Wet-Bulb Temperature [C]	Design Water Flow Rate [m3/s]	Leaving Water Setpoint Temperature [C]	Condenser Loop Name	Condenser Loop Branch Name
	None										


PlantLoop or CondenserLoop

		Type	Provides Heating	Provides Cooling	Maximum Loop Flow Rate [m3/s]	Minimum Loop Flow Rate [m3/s]	Design Supply Temperature [C]	Design Return Temperature [C]	Design Capacity [W]
	HW-LOOP	PlantLoop	Yes	No	0.000400	0.000000	82.00	71.00	18469.01


Air Terminals

		Zone Name	Minimum Flow [m3/s]	Minimum Outdoor Flow [m3/s]	Supply Cooling Setpoint [C]	Supply Heating Setpoint [C]	Heating Capacity [W]	Cooling Capacity [W]	Type of Input Object	Heat/Reheat Coil Object Type	Chilled Water Coil Object Type	PIU Heating Control Type	Fan Object Type	Fan Name	PIU Fan Control Type	Primary Air Flow Rate [m3/s]	Secondary Air Flow Rate [m3/s]	Minimum Flow Schedule Name	Maximum Flow During Reheat [m3/s]	Minimum Outdoor Flow Schedule Name
	HAIER_ADU	HALLWAY_ROOM3	0.01	0.00	14.00	40.00	684.36	390.39	AirTerminal:SingleDuct:ConstantVolume:NoReheat		n/a		n/a			0.33	n/a	n/a	0.00	n/a


Air Heat Recovery

		Type	Plate/Rotary	Heat Recovery Active	Sensible Effectiveness at 100% Heating Air Flow	Sensible Effectiveness at 100% Cooling Air Flow	Latent Effectiveness at 100% Heating Air Flow	Latent Effectiveness at 100% Cooling Air Flow	Supply Air Flow Rate [m3/s]	Exhaust Air Flow Rate [m3/s]	Zone HVAC Name	Airloop Name	OA System Name	OA Controller Name
	None													


----------------------------------------------------------------------------------------------------
REPORT:	Control Summary
FOR:	Entire Facility
SetpointManager:OutdoorAirReset

		Setpoint Nodes	Setpoint Node PlantLoop Name	Control Type	Setpoint at Outdoor Low Temperature [C]	Setpoint at Outdoor High Temperature [C]	Outdoor Low Temperature [C]	Outdoor High Temperature [C]	Schedule Name	Setpoint at Outdoor Low Temperature 2 [C]	Setpoint at Outdoor High Temperature 2 [C]	Outdoor Low Temperature 2 [C]	Outdoor High Temperature 2 [C]
	None												


SetpointManager:ReturnTemperature

		Type	Plant Loop Supply Outlet Node	Plant Loop Supply Inlet Node	PlantLoop Name	Minimum Supply Temperature Setpoint [C]	Maximum Supply Temperature Setpoint [C]	Return Temperature Setpoint Input Type	Return Temperature Setpoint [C]	Return Temperature Setpoint Schedule Name
	None									


AvailabilityManager:Scheduled

		AvailabilityManager Name	Type	Schedule Name
	HAIER_AIRLOOP	HAIER_AVAILMGR	AvailabilityManager:Scheduled	HVAC-AVAIL


PlantEquipmentOperation Load Based

		Plant Loop Name	Name	Type	Schedule Name	Index	Lower Limit [W]	Upper Limit [W]	Equipment List Name	Equipment
	1	HW-LOOP	HW-HEATING-OPERATION	PLANTEQUIPMENTOPERATION:HEATINGLOAD	HW-HEATING-SCHEDULE	1	0.00	1.00E+09	HW-BOILER-EQUIPMENTLIST	HW-BOILER


----------------------------------------------------------------------------------------------------
REPORT:	HVAC Sizing Summary
FOR:	Entire Facility
Space Sensible Cooling

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	None														
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Zone Sensible Cooling

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	CLASSROOM_LEFT	0.0	0.0	0.0	0.0	0.0	N/A	N/A	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	CLASSROOM_RIGHT	0.0	0.0	0.0	0.0	0.0	N/A	N/A	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	HALLWAY_ROOM3	390.39	390.39	20.54	0.020	0.020	KALAMATASUMMERDESIGNDAY	6/10 20:20:00	30.00	30.00	0.00909	27.37	0.01349	0.000	0.00
	ROOM2_SMALL	0.0	0.0	0.0	0.0	0.0	N/A	N/A	0.0	0.0	0.0	0.0	0.0	0.0	0.0
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Space Sensible Heating

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	None														
The Design Load is the space sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


Zone Sensible Heating

		Calculated Design Load [W]	User Design Load [W]	User Design Load per Area [W/m2]	Calculated Design Air Flow [m3/s]	User Design Air Flow [m3/s]	Design Day Name	Date/Time Of Peak {TIMESTAMP}	Thermostat Setpoint Temperature at Peak Load [C]	Indoor Temperature at Peak Load [C]	Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Outdoor Temperature at Peak Load [C]	Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]	Minimum Outdoor Air Flow Rate [m3/s]	Heat Gain Rate from DOAS [W]
	CLASSROOM_LEFT	1350.51	1350.51	30.27	0.046	0.046	KALAMATAWINTERDESIGNDAY	1/21 10:20:00	16.00	16.00	0.00212	1.20	0.00212	0.000	0.00
	CLASSROOM_RIGHT	1528.21	1528.21	24.19	0.052	0.052	KALAMATAWINTERDESIGNDAY	1/21 08:20:00	16.00	16.00	0.00212	1.20	0.00212	0.000	0.00
	HALLWAY_ROOM3	684.36	684.36	36.01	0.023	0.023	KALAMATAWINTERDESIGNDAY	1/21 08:10:00	16.00	16.00	0.00397	1.20	0.00212	0.000	0.00
	ROOM2_SMALL	280.39	280.39	22.96	0.010	0.010	KALAMATAWINTERDESIGNDAY	1/21 08:40:00	16.00	16.00	0.00212	1.20	0.00212	0.000	0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads. Values shown include multipliers.


System Design Air Flow Rates

		Calculated cooling [m3/s]	User cooling [m3/s]	Calculated heating [m3/s]	User heating [m3/s]	Adjusted cooling [m3/s]	Adjusted heating [m3/s]	Adjusted main [m3/s]	Calculated Heating Air Flow Ratio []	User Heating Air Flow Ratio []
	HAIER_AIRLOOP	0.02	0.02	0.02	0.02	0.3330	0.3330	0.3330	1.0000	0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

		Previous Design Volume Flow Rate [m3/s]	Algorithm Volume Flow Rate [m3/s]	Coincident Design Volume Flow Rate [m3/s]	Coincident Size Adjusted	Peak Sizing Period Name	Peak Day into Period {TIMESTAMP}[day]	Peak Hour Of Day {TIMESTAMP}[hr]	Peak Step Start Minute {TIMESTAMP}[min]
	None								


Coil Sizing Summary

		Coil Type	HVAC Type	HVAC Name	Coil Final Gross Total Capacity [W]	Coil Final Gross Sensible Capacity [W]	Coil Final Reference Air Volume Flow Rate [m3/s]	Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]	Coil U-value Times Area Value [W/K]	Design Day Name at Sensible Ideal Loads Peak	Date/Time at Sensible Ideal Loads Peak	Design Day Name at Air Flow Ideal Loads Peak	Date/Time at Air Flow Ideal Loads Peak	Coil Total Capacity at Ideal Loads Peak [W]	Coil Sensible Capacity at Ideal Loads Peak [W]	Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]	Coil Entering Air Drybulb at Ideal Loads Peak [C]	Coil Entering Air Wetbulb at Ideal Loads Peak [C]	Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Coil Leaving Air Drybulb at Ideal Loads Peak [C]	Coil Leaving Air Wetbulb at Ideal Loads Peak [C]	Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Drybulb at Ideal Loads Peak [C]	Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Wetbulb at Ideal Loads Peak [C]	Outdoor Air Flow Percentage at Ideal Loads Peak [%]	Zone Air Drybulb at Ideal Loads Peak [C]	Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Zone Air Relative Humidity at Ideal Loads Peak [%]	Zone Sensible Heat Gain at Ideal Loads Peak [W]	Zone Latent Heat Gain at Ideal Loads Peak [W]	Coil Total Capacity at Rating Conditions [W]	Coil Sensible Capacity at Rating Conditions [W]
	HAIER_CAB_DX_COOL	Coil:Cooling:DX:SingleSpeed	AirLoopHVAC	HAIER_AIRLOOP	7200.000	5472.000	0.400000	-999.0	-999.000	KALAMATASUMMERDESIGNDAY	6/10 20:20:00	KALAMATASUMMERDESIGNDAY	6/10 20:20:00	7716.22	7161.10	0.400000	30.70	19.12	0.00909110	12.80	12.09	0.00850000	27.37	0.01348817	21.35	0.0000	30.00	0.00909110	34.3455	390.39	0.00	0.00	0.00


----------------------------------------------------------------------------------------------------
REPORT:	Coil Sizing Details
FOR:	Entire Facility
Coils

		Coil Type	Coil Location	HVAC Type	HVAC Name	Zone Name(s)	System Sizing Method Concurrence	System Sizing Method Capacity	System Sizing Method Air Flow	Autosized Coil Capacity?	Autosized Coil Airflow?	Autosized Coil Water Flow?	OA Pretreated prior to coil inlet?	Coil Final Gross Total Capacity [W]	Coil Final Gross Sensible Capacity [W]	Coil Final Reference Air Volume Flow Rate [m3/s]	Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]	Coil U-value Times Area Value [W/K]	Terminal Unit Reheat Coil Multiplier	DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio	DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio	Moist Air Heat Capacity [J/kg-K]	Dry Air Heat Capacity [J/kg-K]	Standard Air Density Adjusted for Elevation [kg/m3]	Supply Fan Name for Coil	Supply Fan Type for Coil	Supply Fan Maximum Air Volume Flow Rate [m3/s]	Supply Fan Maximum Air Mass Flow Rate [kg/s]	Plant Name for Coil	Plant Fluid Specific Heat Capacity [J/kg-K]	Plant Fluid Density [kg/m3]	Plant Maximum Fluid Mass Flow Rate [kg/s]	Plant Design Fluid Return Temperature [C]	Plant Design Fluid Supply Temperature [C]	Plant Design Fluid Temperature Difference [deltaC]	Plant Design Capacity [W]	Coil Capacity Percentage of Plant Design Capacity [%]	Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]	Design Day Name at Sensible Ideal Loads Peak	Date/Time at Sensible Ideal Loads Peak	Design Day Name at Total Ideal Loads Peak	Date/Time at Total Ideal Loads Peak	Design Day Name at Air Flow Ideal Loads Peak	Date/Time at Air Flow Ideal Loads Peak	Peak Load Type to Size On	Coil Total Capacity at Ideal Loads Peak [W]	Coil Sensible Capacity at Ideal Loads Peak [W]	Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]	Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]	Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]	Coil Entering Air Drybulb at Ideal Loads Peak [C]	Coil Entering Air Wetbulb at Ideal Loads Peak [C]	Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Coil Entering Air Enthalpy at Ideal Loads Peak [J/kg]	Coil Leaving Air Drybulb at Ideal Loads Peak [C]	Coil Leaving Air Wetbulb at Ideal Loads Peak [C]	Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Coil Leaving Air Enthalpy at Ideal Loads Peak [J/kg]	Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]	Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]	Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]	Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]	Supply Fan Air Heat Gain at Ideal Loads Peak [W]	Coil and Fan Net Total Capacity at Ideal Loads Peak [W]	Outdoor Air Drybulb at Ideal Loads Peak [C]	Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Outdoor Air Wetbulb at Ideal Loads Peak [C]	Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]	Outdoor Air Flow Percentage at Ideal Loads Peak [%]	System Return Air Drybulb at Ideal Loads Peak [C]	System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Zone Air Drybulb at Ideal Loads Peak [C]	Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]	Zone Air Relative Humidity at Ideal Loads Peak [%]	Zone Sensible Heat Gain at Ideal Loads Peak [W]	Zone Latent Heat Gain at Ideal Loads Peak [W]	Coil Total Capacity at Rating Conditions [W]	Coil Sensible Capacity at Rating Conditions [W]	Coil Air Mass Flow Rate at Rating Conditions [kg/s]	Coil Entering Air Drybulb at Rating Conditions [C]	Coil Entering Air Wetbulb at Rating Conditions [C]	Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]	Coil Entering Air Enthalpy at Rating Conditions [J/kg]	Coil Leaving Air Drybulb at Rating Conditions [C]	Coil Leaving Air Wetbulb at Rating Conditions [C]	Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]	Coil Leaving Air Enthalpy at Rating Conditions [J/kg]
	HAIER_CAB_DX_COOL	Coil:Cooling:DX:SingleSpeed	AirLoop	AirLoopHVAC	HAIER_AIRLOOP	HALLWAY_ROOM3	Non-Coincident	CoolingDesignCapacity	N/A	No	No	unknown	No	7200.000	5472.000	0.400000	-999.0	-999.000	-999.0000	1.00000	1.00000	1021.7399	1004.8586	1.2032	HAIER_CAB_FAN	Fan:OnOff	0.333000	0.40065933		-999.0000	-999.0000	-999.0	-999.00	-999.00	-999.00	-999.00	-999.0000	-999.0	KALAMATASUMMERDESIGNDAY	6/10 20:20:00	KALAMATASUMMERDESIGNDAY	6/10 20:20:00	KALAMATASUMMERDESIGNDAY	6/10 20:20:00	Sensible	7716.22	7161.10	1.0717	0.48127247	0.400000	30.70	19.12	0.00909110	54100.7	12.80	12.09	0.00850000	34322.2	-999.0	-999.00	-999.00	-999.00	285.429	7430.79	27.37	0.01348817	21.35	0.00000000	0.0000	30.00	0.00909110	30.00	0.00909110	34.3455	390.39	0.00	0.00	0.00	0.46226584	26.67	19.44	0.01118466	55322.4	26.67	19.46	0.01118466	55322.4


Coil Connections

		Coil Name	Coil Type	Coil Location	HVAC Type	HVAC Name	Zone Name(s)	Supply Fan Name for HVAC	Supply Fan Type for HVAC	Airloop Name	Plant Name for Coil	Plant Loop Name
	HAIER_CAB_DX_COOL	HAIER_CAB_DX_COOL	Coil:Cooling:DX:SingleSpeed	AirLoop	AirLoopHVAC	HAIER_AIRLOOP	HALLWAY_ROOM3	HAIER_CAB_FAN	Fan:OnOff	HAIER_AIRLOOP	unknown	unknown


----------------------------------------------------------------------------------------------------
REPORT:	System Summary
FOR:	Entire Facility
Economizer

		High Limit Shutoff Control	Minimum Outdoor Air [m3/s]	Maximum Outdoor Air [m3/s]	Return Air Temp Limit	Return Air Enthalpy Limit	Outdoor Air Temperature Limit [C]	Outdoor Air Enthalpy Limit [C]	AirLoopHVAC:OutdoorAirSystem Name
	None								


Demand Controlled Ventilation using Controller:MechanicalVentilation

		Controller:MechanicalVentilation Name	Outdoor Air Per Person [m3/s-person]	Outdoor Air Per Area [m3/s-m2]	Outdoor Air Per Zone [m3/s]	Outdoor Air ACH [ach]	Outdoor Air Method	Outdoor Air Schedule Name	Air Distribution Effectiveness in Cooling Mode	Air Distribution Effectiveness in Heating Mode	Air Distribution Effectiveness Schedule Name	Type
	None											


Time Not Comfortable Based on Simple ASHRAE 55-2004

		Winter Clothes [hr]	Summer Clothes [hr]	Summer or Winter Clothes [hr]
	CLASSROOM_LEFT	1085.33	1140.67	1083.33
	CLASSROOM_RIGHT	986.67	1137.67	982.50
	HALLWAY_ROOM3	61.50	88.00	61.50
	ROOM2_SMALL	783.50	1052.00	715.50
	Facility	1162.67	1228.83	1159.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

		During Heating [hr]	During Cooling [hr]	During Occupied Heating [hr]	During Occupied Cooling [hr]
	CLASSROOM_LEFT	77.67	0.00	21.17	0.00
	CLASSROOM_RIGHT	71.17	0.00	20.50	0.00
	HALLWAY_ROOM3	714.00	0.00	25.67	0.00
	ROOM2_SMALL	65.83	0.00	13.83	0.00
	Facility	750.17	0.00	48.67	0.00
Aggregated over the RunPeriods for Weather


Thermostat Schedules

		Thermostat Name 1	Control Type Schedule	Control Type	Control Type Name	Heating Schedule	Cooling Schedule
	CLASSROOM_LEFT	CLASSROOM_LEFT THERMOSTAT	ZONE CONTROL TYPE SCHED1	SingleHeating	HTGSP-CONTROL	HTG-SETP-SCH	
	CLASSROOM_RIGHT	CLASSROOM_RIGHT THERMOSTAT	ZONE CONTROL TYPE SCHED1	SingleHeating	HTGSP-CONTROL	HTG-SETP-SCH	
	HALLWAY_ROOM3	HALLWAY_ROOM3 THERMOSTAT	ZONE CONTROL TYPE SCHED2	DualSetPointWithDeadBand	DUALSP-CONTROL	HTG-SETP-SCH	CLG-SETP-SCH
	ROOM2_SMALL	ROOM2_SMALL THERMOSTAT	ZONE CONTROL TYPE SCHED1	SingleHeating	HTGSP-CONTROL	HTG-SETP-SCH	


Fan Operation

		Occupied Time [hr]	Occupied Continuous Fan [hr]	Occupied Cycling Fan [hr]	Occupied Fan Off [hr]	Unoccupied Time [hr]	Unoccupied Continuous Fan [hr]	Unoccupied Cycling Fan [hr]	Unoccupied Fan Off [hr]
	HAIER_AIRLOOP	88.00	0.00	88.00	0.00	8720.00	0.00	1114.67	7605.33


----------------------------------------------------------------------------------------------------
REPORT:	HVAC Topology
FOR:	Entire Facility
Air Loop Supply Side Component Arrangement

		Airloop Name	Splitter Name	Supply Branch Name	Supply Branch Type	Component Type	Component Name	Sub-Component Type	Sub-Component Name	Sub-Sub-Component Type	Sub-Sub-Component Name	Mixer Name
	1	HAIER_AIRLOOP										
	2	HAIER_AIRLOOP		HAIER_SUPPLY_BRANCH	Main	AIRLOOPHVAC:UNITARYSYSTEM	HAIER_UNITARYSYSTEM					
	3	HAIER_AIRLOOP		HAIER_SUPPLY_BRANCH	Main	AIRLOOPHVAC:UNITARYSYSTEM	HAIER_UNITARYSYSTEM	FAN:ONOFF	HAIER_CAB_FAN			
	4	HAIER_AIRLOOP		HAIER_SUPPLY_BRANCH	Main	AIRLOOPHVAC:UNITARYSYSTEM	HAIER_UNITARYSYSTEM	COIL:COOLING:DX:SINGLESPEED	HAIER_CAB_DX_COOL			


Air Loop Demand Side Component Arrangement

		Airloop Name	Supply Branch Name	Supply Branch Type	Supply Path Component Type	Supply Path Component Name	Terminal Unit Type	Terminal Unit Name	Zone Name	Return Path Component Type	Return Path Component Name
	1	HAIER_AIRLOOP									
	2	HAIER_AIRLOOP	HAIER_SUPPLY_BRANCH	Main							
	3	HAIER_AIRLOOP	HAIER_SUPPLY_BRANCH	Main						AIRLOOPHVAC:ZONEMIXER	HAIER_ZONEMIXER


Zone Equipment Component Arrangement

		Zone Name	Component Type	Component Name	Sub-Component Type	Sub-Component Name	Sub-Sub-Component Type	Sub-Sub-Component Name
	1	CLASSROOM_LEFT						
	2	CLASSROOM_LEFT	ZONEHVAC:BASEBOARD:CONVECTIVE:WATER	RADIATOR_CL				
	3	CLASSROOM_RIGHT						
	4	CLASSROOM_RIGHT	ZONEHVAC:BASEBOARD:CONVECTIVE:WATER	RADIATOR_CR				
	5	HALLWAY_ROOM3						
	6	HALLWAY_ROOM3	ZONEHVAC:BASEBOARD:CONVECTIVE:WATER	RADIATOR_H				
	7	HALLWAY_ROOM3	ZONEHVAC:AIRDISTRIBUTIONUNIT	HAIER_ADU				
	8	HALLWAY_ROOM3	ZONEHVAC:AIRDISTRIBUTIONUNIT	HAIER_ADU	AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT	HAIER_TERMINAL		
	9	ROOM2_SMALL						
	10	ROOM2_SMALL	ZONEHVAC:BASEBOARD:CONVECTIVE:WATER	RADIATOR_R2				


Plant Loop Component Arrangement

		Loop Type	Loop Name	Side	Splitter Name	Branch Name	Component Type	Component Name	Mixer Name
	1	PlantLoop	HW-LOOP	Supply					
	2	PlantLoop	HW-LOOP	Supply		HW-SUPPLY BRANCH	PUMP:CONSTANTSPEED	HW-PUMP	
	3	PlantLoop	HW-LOOP	Supply		HW-SUPPLY BRANCH	BOILER:HOTWATER	HW-BOILER	
	4	PlantLoop	HW-LOOP	Supply		HW-SUPPLY BRANCH	PIPE:ADIABATIC	HW-SUPPLY OUTLET PIPE	
	5	PlantLoop	HW-LOOP	Demand					
	6	PlantLoop	HW-LOOP	Demand		HW-DEMAND INLET BRANCH	PIPE:ADIABATIC	HW-DEMAND INLET HEADER PIPE	
	7	PlantLoop	HW-LOOP	Demand	HW-DEMAND SPLITTER	HW-DEMAND BRANCH CL	ZONEHVAC:BASEBOARD:CONVECTIVE:WATER	RADIATOR_CL	HW-DEMAND MIXER
	8	PlantLoop	HW-LOOP	Demand	HW-DEMAND SPLITTER	HW-DEMAND BRANCH CR	ZONEHVAC:BASEBOARD:CONVECTIVE:WATER	RADIATOR_CR	HW-DEMAND MIXER
	9	PlantLoop	HW-LOOP	Demand	HW-DEMAND SPLITTER	HW-DEMAND BRANCH H	ZONEHVAC:BASEBOARD:CONVECTIVE:WATER	RADIATOR_H	HW-DEMAND MIXER
	10	PlantLoop	HW-LOOP	Demand	HW-DEMAND SPLITTER	HW-DEMAND BRANCH R2	ZONEHVAC:BASEBOARD:CONVECTIVE:WATER	RADIATOR_R2	HW-DEMAND MIXER
	11	PlantLoop	HW-LOOP	Demand		HW-DEMAND OUTLET BRANCH	PIPE:ADIABATIC	HW-DEMAND OUTLET HEADER PIPE	


----------------------------------------------------------------------------------------------------
REPORT:	Outdoor Air Summary
FOR:	Entire Facility
Average Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	CLASSROOM_LEFT	20.00	20.00	133.87	0.000	0.026	0.000	0.000
	CLASSROOM_RIGHT	20.00	20.00	189.49	0.000	0.026	0.000	0.000
	HALLWAY_ROOM3	1.00	1.00	57.01	0.000	0.025	0.000	0.000
	ROOM2_SMALL	1.00	1.00	36.64	0.000	0.025	0.000	0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

		Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Mechanical Ventilation [ach]	Infiltration [ach]	AFN Infiltration [ach]	Simple Ventilation [ach]
	CLASSROOM_LEFT	20.00	20.00	133.87	0.000	0.000	0.000	0.000
	CLASSROOM_RIGHT	20.00	20.00	189.49	0.000	0.000	0.000	0.000
	HALLWAY_ROOM3	1.00	1.00	57.01	0.000	0.000	0.000	0.000
	ROOM2_SMALL	1.00	1.00	36.64	0.000	0.000	0.000	0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:	Outdoor Air Details
FOR:	Entire Facility
Mechanical Ventilation Parameters by Zone

		AirLoop Name	Average Number of Occupants	Nominal Number of Occupants	Zone Volume [m3]	Zone Area [m2]	Design Zone Outdoor Airflow - Voz [m3/s]	Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]	Zone Multiplier
	CLASSROOM_LEFT		20.00	20.00	133.87	44.62		0.000	1
	CLASSROOM_RIGHT		20.00	20.00	189.49	63.16		0.000	1
	HALLWAY_ROOM3	HAIER_AIRLOOP	1.00	1.00	57.01	19.00	0.0000	0.000	1
	ROOM2_SMALL		1.00	1.00	36.64	12.21		0.000	1
	Total Facility		42.00	42.00	417.01	139.00	0.0000	0.000	
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Total Outdoor Air by Zone

		Mechanical Ventilation [m3]	Natural Ventilation [m3]	Total Ventilation [m3]	Infiltration [m3]	Total Ventilation and Infiltration [m3]	Dynamic Target Ventilation - Voz-dyn [m3]	Time Below Voz-dyn [hr]	Time At Voz-dyn [hr]	Time Above Voz-dyn [hr]	Time Above Zero When Unoccupied [hr]	Zone Multiplier
	CLASSROOM_LEFT	0.00	0.00	0.00	36836.34	36836.34	0.00	0.00	0.00	0.00	0.00	1
	CLASSROOM_RIGHT	0.00	0.00	0.00	52143.52	52143.52	0.00	0.00	0.00	0.00	0.00	1
	HALLWAY_ROOM3	0.00	0.00	0.00	15686.41	15686.41	0.00	0.00	0.00	0.00	0.00	1
	ROOM2_SMALL	0.00	0.00	0.00	10082.67	10082.67	0.00	0.00	0.00	0.00	0.00	1
	Total Facility	0.00	0.00	0.00	114748.93	114748.93	0.00	0.00	0.00	0.00	0.00	
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Average Outdoor Air During Occupancy by Zone - Flow Rates

		Mechanical Ventilation [m3/s]	Natural Ventilation [m3/s]	Total Ventilation [m3/s]	Infiltration [m3/s]	Total Ventilation and Infiltration [m3/s]	Dynamic Target Ventilation - Voz-dyn [m3/s]	Time Below Voz-dyn [hr]	Time At Voz-dyn [hr]	Time Above Voz-dyn [hr]	Zone Multiplier
	CLASSROOM_LEFT	0.0000	0.0000	0.0000	0.0009	0.0009	0.0000	0.00	0.00	0.00	1
	CLASSROOM_RIGHT	0.0000	0.0000	0.0000	0.0013	0.0013	0.0000	0.00	0.00	0.00	1
	HALLWAY_ROOM3	0.0000	0.0000	0.0000	0.0004	0.0004	0.0000	0.00	0.00	0.00	1
	ROOM2_SMALL	0.0000	0.0000	0.0000	0.0003	0.0003	0.0000	0.00	0.00	0.00	1
	Total Facility	0.0000	0.0000	0.0000	0.0029	0.0029	0.0000	0.00	0.00	0.00	
Values shown for a single zone without multipliers. Total Facility includes multipliers.


Total Outdoor Air by AirLoop

		Mechanical Ventilation [m3]	Natural Ventilation [m3]	Total Ventilation [m3]	Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]	Time Below Voz-sum-dyn [hr]	Time At Voz-sum-dyn [hr]	Time Above Voz-sum-dyn [hr]	Time Above Zero When Unoccupied [hr]
	HAIER_AIRLOOP	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
Values shown include multipliers.


Average Outdoor Air During Occupancy by AirLoop

		Mechanical Ventilation [m3/s]	Natural Ventilation [m3/s]	Total Ventilation [m3/s]	Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]	Time Below Voz-sum-dyn [hr]	Time At Voz-sum-dyn [hr]	Time Above Voz-sum-dyn [hr]
	HAIER_AIRLOOP	0.0000	0.0000	0.0000	0.0000	0.00	0.00	0.00
Values shown include multipliers.


Outdoor Air Controller Limiting Factors by AirLoop

		No Limiting Factor [hr]	Limits and Scheduled Limits [hr]	Economizer [hr]	Exhaust Flow [hr]	Mixed Air Flow [hr]	High Humidity [hr]	Demand Controlled Ventilation [hr]	Night Ventilation [hr]	Demand Limiting [hr]	Energy Management System [hr]
	HAIER_AIRLOOP	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


Average Outdoor Air for Limiting Factors During Occupancy

		No Limiting Factor [m3/s]	Limits and Scheduled Limits [m3/s]	Economizer [m3/s]	Exhaust Flow [m3/s]	Mixed Air Flow [m3/s]	High Humidity [m3/s]	Demand Controlled Ventilation [m3/s]	Night Ventilation [m3/s]	Demand Limiting [m3/s]	Energy Management System [m3/s]
	HAIER_AIRLOOP	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000	0.0000
Values shown include multipliers.


----------------------------------------------------------------------------------------------------
REPORT:	Object Count Summary
FOR:	Entire Facility
Surfaces by Class

		Total	Outdoors
	Wall	21	9
	Floor	4	4
	Roof	4	4
	Internal Mass	0	0
	Building Detached Shading	0	0
	Fixed Detached Shading	0	0
	Window	12	12
	Door	7	1
	Glass Door	0	0
	Shading	0	0
	Overhang	0	0
	Fin	0	0
	Tubular Daylighting Device Dome	0	0
	Tubular Daylighting Device Diffuser	0	0


HVAC

		Count
	HVAC Air Loops	1
	Conditioned Zones	4
	Unconditioned Zones	0
	Supply Plenums	0
	Return Plenums	0


Input Fields

		Count
	IDF Objects	313
	Defaulted Fields	302
	Fields with Defaults	933
	Autosized Fields	13
	Autosizable Fields	43
	Autocalculated Fields	31
	Autocalculatable Fields	113


----------------------------------------------------------------------------------------------------
REPORT:	Energy Meters
FOR:	Entire Facility
Annual and Peak Values - Electricity

		Electricity Annual Value [GJ]	Electricity Minimum Value [W]	Timestamp of Minimum {TIMESTAMP}	Electricity Maximum Value [W]	Timestamp of Maximum {TIMESTAMP}
	Electricity:Facility	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	Electricity:Building	6.50	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	Electricity:Zone:CLASSROOM_LEFT	2.12	0.00	10-JUN-00:10	446.22	07-JAN-08:20
	Electricity:SpaceType:GENERAL	6.50	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	InteriorLights:Electricity	5.78	0.00	10-JUN-00:10	1390.05	07-JAN-15:10
	InteriorLights:Electricity:Zone:CLASSROOM_LEFT	2.12	0.00	10-JUN-00:10	446.22	07-JAN-08:20
	InteriorLights:Electricity:SpaceType:GENERAL	5.78	0.00	10-JUN-00:10	1390.05	07-JAN-15:10
	General:InteriorLights:Electricity	5.78	0.00	10-JUN-00:10	1390.05	07-JAN-15:10
	General:InteriorLights:Electricity:Zone:CLASSROOM_LEFT	2.12	0.00	10-JUN-00:10	446.22	07-JAN-08:20
	General:InteriorLights:Electricity:SpaceType:GENERAL	5.78	0.00	10-JUN-00:10	1390.05	07-JAN-15:10
	Electricity:Zone:CLASSROOM_RIGHT	3.00	0.00	10-JUN-00:10	631.65	07-JAN-08:20
	InteriorLights:Electricity:Zone:CLASSROOM_RIGHT	3.00	0.00	10-JUN-00:10	631.65	07-JAN-08:20
	General:InteriorLights:Electricity:Zone:CLASSROOM_RIGHT	3.00	0.00	10-JUN-00:10	631.65	07-JAN-08:20
	Electricity:Zone:ROOM2_SMALL	1.29	0.00	10-JUN-00:10	272.14	07-JAN-08:40
	InteriorLights:Electricity:Zone:ROOM2_SMALL	0.58	0.00	10-JUN-00:10	122.14	07-JAN-08:20
	General:InteriorLights:Electricity:Zone:ROOM2_SMALL	0.58	0.00	10-JUN-00:10	122.14	07-JAN-08:20
	Electricity:Zone:HALLWAY_ROOM3	0.08	0.00	10-JUN-00:10	190.03	07-JAN-08:10
	InteriorLights:Electricity:Zone:HALLWAY_ROOM3	0.08	0.00	10-JUN-00:10	190.03	07-JAN-08:10
	General:InteriorLights:Electricity:Zone:HALLWAY_ROOM3	0.08	0.00	10-JUN-00:10	190.03	07-JAN-08:10
	InteriorEquipment:Electricity	0.71	0.00	10-JUN-00:10	150.00	07-JAN-08:40
	InteriorEquipment:Electricity:Zone:ROOM2_SMALL	0.71	0.00	10-JUN-00:10	150.00	07-JAN-08:40
	InteriorEquipment:Electricity:SpaceType:GENERAL	0.71	0.00	10-JUN-00:10	150.00	07-JAN-08:40
	PlugLoads:InteriorEquipment:Electricity	0.71	0.00	10-JUN-00:10	150.00	07-JAN-08:40
	PlugLoads:InteriorEquipment:Electricity:Zone:ROOM2_SMALL	0.71	0.00	10-JUN-00:10	150.00	07-JAN-08:40
	PlugLoads:InteriorEquipment:Electricity:SpaceType:GENERAL	0.71	0.00	10-JUN-00:10	150.00	07-JAN-08:40
	Fans:Electricity	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Fans:Electricity:Zone:CLASSROOM_LEFT	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Ventilation (simple):Fans:Electricity	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Ventilation (simple):Fans:Electricity:Zone:CLASSROOM_LEFT	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Fans:Electricity:Zone:CLASSROOM_RIGHT	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Ventilation (simple):Fans:Electricity:Zone:CLASSROOM_RIGHT	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Fans:Electricity:Zone:ROOM2_SMALL	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Ventilation (simple):Fans:Electricity:Zone:ROOM2_SMALL	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Fans:Electricity:Zone:HALLWAY_ROOM3	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Ventilation (simple):Fans:Electricity:Zone:HALLWAY_ROOM3	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	ElectricityPurchased:Facility	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	ElectricityPurchased:Plant	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	Cogeneration:ElectricityPurchased	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	General:Cogeneration:ElectricityPurchased	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	ElectricitySurplusSold:Facility	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	ElectricitySurplusSold:Plant	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Cogeneration:ElectricitySurplusSold	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	General:Cogeneration:ElectricitySurplusSold	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	ElectricityNet:Facility	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	ElectricityNet:Plant	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	Cogeneration:ElectricityNet	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	General:Cogeneration:ElectricityNet	6.56	0.00	10-JUN-00:10	1540.05	07-JAN-15:10
	Electricity:HVAC	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Cooling:Electricity	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	General:Cooling:Electricity	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	General:Fans:Electricity	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Electricity:Plant	0.07	0.00	10-JUN-00:10	25.00	07-JAN-08:10
	Heating:Electricity	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Boiler Parasitic:Heating:Electricity	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	Pumps:Electricity	0.07	0.00	10-JUN-00:10	25.00	07-JAN-08:10
	General:Pumps:Electricity	0.07	0.00	10-JUN-00:10	25.00	07-JAN-08:10
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Natural Gas

		Natural Gas Annual Value [GJ]	Natural Gas Minimum Value [W]	Timestamp of Minimum {TIMESTAMP}	Natural Gas Maximum Value [W]	Timestamp of Maximum {TIMESTAMP}
	None					
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Cooling

		Cooling Annual Value [GJ]	Cooling Minimum Value [W]	Timestamp of Minimum {TIMESTAMP}	Cooling Maximum Value [W]	Timestamp of Maximum {TIMESTAMP}
	None					
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Water

		Annual Value [m3]	Minimum Value [m3/s]	Timestamp of Minimum {TIMESTAMP}	Maximum Value [m3/s]	Timestamp of Maximum {TIMESTAMP}
	None					
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other by Weight/Mass

		Annual Value [kg]	Minimum Value [kg/s]	Timestamp of Minimum {TIMESTAMP}	Maximum Value [kg/s]	Timestamp of Maximum {TIMESTAMP}
	Carbon Equivalent:Facility	0.00	0.000	10-JUN-00:10	0.000	10-JUN-00:10
	CarbonEquivalentEmissions:Carbon Equivalent	0.00	0.000	10-JUN-00:10	0.000	10-JUN-00:10
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other Volumetric

		Annual Value [m3]	Minimum Value [m3/s]	Timestamp of Minimum {TIMESTAMP}	Maximum Value [m3/s]	Timestamp of Maximum {TIMESTAMP}
	None					
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other Liquid/Gas

		Annual Value [L]	Minimum Value [L]	Timestamp of Minimum {TIMESTAMP}	Maximum Value [L]	Timestamp of Maximum {TIMESTAMP}
	None					
Values shown are for all completed run periods - including any simulations run during sizing periods


Annual and Peak Values - Other

		Annual Value [GJ]	Minimum Value [W]	Timestamp of Minimum {TIMESTAMP}	Maximum Value [W]	Timestamp of Maximum {TIMESTAMP}
	EnergyTransfer:Facility	39.84	0.00	10-JUN-00:10	52915.59	14-FEB-08:20
	EnergyTransfer:Building	5.47	0.00	10-JUN-00:10	17335.19	14-FEB-08:20
	EnergyTransfer:Zone:CLASSROOM_LEFT	1.35	0.00	10-JUN-00:10	5355.65	14-FEB-08:20
	Heating:EnergyTransfer	4.86	0.00	10-JUN-00:10	17335.19	14-FEB-08:20
	Heating:EnergyTransfer:Zone:CLASSROOM_LEFT	1.35	0.00	10-JUN-00:10	5355.65	14-FEB-08:20
	General:Heating:EnergyTransfer	4.86	0.00	10-JUN-00:10	17335.19	14-FEB-08:20
	General:Heating:EnergyTransfer:Zone:CLASSROOM_LEFT	1.35	0.00	10-JUN-00:10	5355.65	14-FEB-08:20
	Cooling:EnergyTransfer	0.60	0.00	10-JUN-00:10	969.87	23-SEP-15:10
	Cooling:EnergyTransfer:Zone:CLASSROOM_LEFT	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	General:Cooling:EnergyTransfer	0.60	0.00	10-JUN-00:10	969.87	23-SEP-15:10
	General:Cooling:EnergyTransfer:Zone:CLASSROOM_LEFT	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	EnergyTransfer:Zone:CLASSROOM_RIGHT	1.44	0.00	10-JUN-00:10	6671.05	14-FEB-08:20
	Heating:EnergyTransfer:Zone:CLASSROOM_RIGHT	1.44	0.00	10-JUN-00:10	6671.05	14-FEB-08:20
	General:Heating:EnergyTransfer:Zone:CLASSROOM_RIGHT	1.44	0.00	10-JUN-00:10	6671.05	14-FEB-08:20
	Cooling:EnergyTransfer:Zone:CLASSROOM_RIGHT	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	General:Cooling:EnergyTransfer:Zone:CLASSROOM_RIGHT	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	EnergyTransfer:Zone:HALLWAY_ROOM3	2.17	0.00	10-JUN-00:10	3506.86	14-FEB-08:20
	Heating:EnergyTransfer:Zone:HALLWAY_ROOM3	1.56	0.00	10-JUN-00:10	3506.86	14-FEB-08:20
	General:Heating:EnergyTransfer:Zone:HALLWAY_ROOM3	1.56	0.00	10-JUN-00:10	3506.86	14-FEB-08:20
	Cooling:EnergyTransfer:Zone:HALLWAY_ROOM3	0.60	0.00	10-JUN-00:10	969.87	23-SEP-15:10
	General:Cooling:EnergyTransfer:Zone:HALLWAY_ROOM3	0.60	0.00	10-JUN-00:10	969.87	23-SEP-15:10
	EnergyTransfer:Zone:ROOM2_SMALL	0.51	0.00	10-JUN-00:10	1801.63	14-FEB-08:20
	Heating:EnergyTransfer:Zone:ROOM2_SMALL	0.51	0.00	10-JUN-00:10	1801.63	14-FEB-08:20
	General:Heating:EnergyTransfer:Zone:ROOM2_SMALL	0.51	0.00	10-JUN-00:10	1801.63	14-FEB-08:20
	Cooling:EnergyTransfer:Zone:ROOM2_SMALL	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	General:Cooling:EnergyTransfer:Zone:ROOM2_SMALL	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	EnergyTransfer:HVAC	5.31	0.00	10-JUN-00:10	17475.75	14-FEB-08:20
	Baseboard:EnergyTransfer	5.31	0.00	10-JUN-00:10	17475.75	14-FEB-08:20
	PlantLoopHeatingDemand:Facility	5.31	0.00	10-JUN-00:10	17475.75	14-FEB-08:20
	PlantLoopHeatingDemand:HVAC	5.31	0.00	10-JUN-00:10	17475.75	14-FEB-08:20
	Baseboard:PlantLoopHeatingDemand	5.31	0.00	10-JUN-00:10	17475.75	14-FEB-08:20
	CoolingCoils:EnergyTransfer	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
	EnergyTransfer:Plant	29.07	0.00	10-JUN-00:10	18104.64	13-FEB-08:20
	Boilers:EnergyTransfer	29.07	0.00	10-JUN-00:10	18104.64	13-FEB-08:20
	Diesel:Facility	36.33	0.00	10-JUN-00:10	22630.81	22-JAN-12:30
	Diesel:Plant	36.33	0.00	10-JUN-00:10	22630.81	22-JAN-12:30
	Heating:Diesel	36.33	0.00	10-JUN-00:10	22630.81	22-JAN-12:30
	Boiler:Heating:Diesel	36.33	0.00	10-JUN-00:10	22630.81	22-JAN-12:30
	Boiler Parasitic:Heating:Diesel	0.00	0.00	10-JUN-00:10	0.00	10-JUN-00:10
Values shown are for all completed run periods - including any simulations run during sizing periods


----------------------------------------------------------------------------------------------------
REPORT:	Sensible Heat Gain Summary
FOR:	Entire Facility
Annual Building Sensible Heat Gain Components

		HVAC Zone Eq & Other Sensible Air Heating [GJ]	HVAC Zone Eq & Other Sensible Air Cooling [GJ]	HVAC Terminal Unit Sensible Air Heating [GJ]	HVAC Terminal Unit Sensible Air Cooling [GJ]	HVAC Input Heated Surface Heating [GJ]	HVAC Input Cooled Surface Cooling [GJ]	People Sensible Heat Addition [GJ]	Lights Sensible Heat Addition [GJ]	Equipment Sensible Heat Addition [GJ]	Window Heat Addition [GJ]	Interzone Air Transfer Heat Addition [GJ]	Infiltration Heat Addition [GJ]	Opaque Surface Conduction and Other Heat Addition [GJ]	Equipment Sensible Heat Removal [GJ]	Window Heat Removal [GJ]	Interzone Air Transfer Heat Removal [GJ]	Infiltration Heat Removal [GJ]	Opaque Surface Conduction and Other Heat Removal [GJ]
	CLASSROOM_LEFT	1.350	0.000	0.000	0.000	0.000	0.000	4.802	2.120	0.000	3.111	0.000	0.024	0.000	0.000	-0.492	0.000	-0.204	-10.711
	CLASSROOM_RIGHT	1.442	0.000	0.000	0.000	0.000	0.000	4.759	3.002	0.000	20.398	0.000	0.024	0.000	0.000	-3.430	0.000	-0.336	-25.859
	HALLWAY_ROOM3	2.010	0.000	0.092	-1.143	0.000	0.000	0.025	0.080	0.000	1.538	0.000	0.011	0.000	0.000	-0.268	0.000	-0.095	-2.250
	ROOM2_SMALL	0.509	0.000	0.000	0.000	0.000	0.000	0.242	0.580	0.713	1.533	0.000	0.005	0.000	0.000	-0.272	0.000	-0.064	-3.245
	Total Facility	5.311	0.000	0.092	-1.143	0.000	0.000	9.828	5.783	0.713	26.580	0.000	0.064	0.000	0.000	-4.463	0.000	-0.700	-42.065


Peak Cooling Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	CLASSROOM_LEFT	-	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	CLASSROOM_RIGHT	-	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	HALLWAY_ROOM3	23-SEP-08:09	0.00	0.00	0.00	-1577.49	0.00	0.00	0.00	190.03	0.00	74.42	0.00	0.00	1313.45	0.00	-0.00	0.00	-0.41	0.00
	ROOM2_SMALL	-	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Total Facility	23-SEP-08:09	0.00	0.00	0.00	-1577.49	0.00	0.00	0.00	190.03	0.00	1320.05	0.00	0.00	116.72	0.00	0.00	0.00	-49.32	0.00


Peak Heating Sensible Heat Gain Components

		Time of Peak {TIMESTAMP}	HVAC Zone Eq & Other Sensible Air Heating [W]	HVAC Zone Eq & Other Sensible Air Cooling [W]	HVAC Terminal Unit Sensible Air Heating [W]	HVAC Terminal Unit Sensible Air Cooling [W]	HVAC Input Heated Surface Heating [W]	HVAC Input Cooled Surface Cooling [W]	People Sensible Heat Addition [W]	Lights Sensible Heat Addition [W]	Equipment Sensible Heat Addition [W]	Window Heat Addition [W]	Interzone Air Transfer Heat Addition [W]	Infiltration Heat Addition [W]	Opaque Surface Conduction and Other Heat Addition [W]	Equipment Sensible Heat Removal [W]	Window Heat Removal [W]	Interzone Air Transfer Heat Removal [W]	Infiltration Heat Removal [W]	Opaque Surface Conduction and Other Heat Removal [W]
	CLASSROOM_LEFT	07-JAN-08:20	7627.69	0.00	0.00	0.00	0.00	0.00	1062.00	446.22	0.00	215.43	0.00	0.00	0.00	0.00	-0.00	0.00	-12.58	-9338.76
	CLASSROOM_RIGHT	07-JAN-08:20	8764.33	0.00	0.00	0.00	0.00	0.00	1062.00	631.65	0.00	1426.49	0.00	0.00	0.00	0.00	-0.00	0.00	-18.70	-11865.77
	HALLWAY_ROOM3	07-JAN-08:09	5734.65	0.00	2566.73	0.00	0.00	0.00	0.00	190.03	0.00	77.14	0.00	0.00	0.00	0.00	-0.00	0.00	-6.70	-8561.85
	ROOM2_SMALL	07-JAN-08:20	3256.75	0.00	0.00	0.00	0.00	0.00	53.10	122.14	0.00	104.69	0.00	0.00	0.00	0.00	-0.00	0.00	-4.13	-3532.55
	Total Facility	07-JAN-08:20	22797.14	346.92	0.00	-346.92	0.00	0.00	2177.10	1200.01	0.00	1842.96	0.00	0.00	0.00	0.00	0.00	0.00	-242.16	-27775.05


----------------------------------------------------------------------------------------------------
REPORT:	Standard 62.1 Summary
FOR:	Entire Facility
System Ventilation Requirements for Cooling

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow - Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	HAIER_AIRLOOP	0.3330	0.0000	1.0000	1.0000	Calculated from schedules	0.0000	0.3330	0.0000	1.0000	Not calculated	0.0000	0.0000		


System Ventilation Requirements for Heating

		Sum of Zone Primary Air Flow - Vpz-sum [m3/s]	System Population - Ps	Sum of Zone Population - Pz-sum	Occupant Diversity - D	Origin of D	Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]	System Primary Airflow - Vps [m3/s]	Average Outdoor Air Fraction - Xs	System Ventilation Efficiency - Ev	Calculation Method for Ev	Outdoor Air Intake Flow Vot [m3/s]	Percent Outdoor Air - %OA	Environment Name of Peak System Population - Ps	Date and Time of Last Peak System Population - Ps
	HAIER_AIRLOOP	0.3330	0.0000	1.0000	1.0000	Calculated from schedules	0.0000	0.3330	0.0000	1.0000	Not calculated	0.0000	0.0000		


Zone Ventilation Parameters

		AirLoop Name	People Outdoor Air Rate - Rp [m3/s-person]	Zone Population - Pz	Area Outdoor Air Rate - Ra [m3/s-m2]	Zone Floor Area - Az [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Air Distribution Effectiveness - Ez-clg	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Air Distribution Effectiveness - Ez-htg	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	HALLWAY_ROOM3	HAIER_AIRLOOP	0.000000	1.0000	0.000000	19.00	0.0000	1.0000	0.0000	1.000	0.0000


System Ventilation Parameters

		People Outdoor Air Rate - Rp [m3/s-person]	Sum of Zone Population - Pz-sum	Area Outdoor Air Rate - Ra [m3/s-m2]	Sum of Zone Floor Area - Az-sum [m2]	Breathing Zone Outdoor Airflow - Vbz [m3/s]	Cooling Zone Outdoor Airflow - Voz-clg [m3/s]	Heating Zone Outdoor Airflow - Voz-htg [m3/s]
	HAIER_AIRLOOP	0.000000	1.00	0.000000	19.0035	0.0000	0.0000	0.0000


Zone Ventilation Calculations for Cooling Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	HALLWAY_ROOM3	HAIER_AIRLOOP	AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT	0.3330	0.3330	0.3330	No	0.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	1.0000


System Ventilation Calculations for Cooling Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Cooling - Voz-clg [m3/s]	Zone Ventilation Efficiency - Evz-min
	HAIER_AIRLOOP	0.3330	0.3330	0.3330	0.3330	0.0000	1.0000


Zone Ventilation Calculations for Heating Design

		AirLoop Name	Box Type	Zone Primary Airflow - Vpz [m3/s]	Zone Discharge Airflow - Vdz [m3/s]	Minimum Zone Primary Airflow - Vpz-min [m3/s]	Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Primary Outdoor Air Fraction - Zpz	Primary Air Fraction - Ep	Secondary Recirculation Fraction- Er	Supply Air Fraction- Fa	Mixed Air Fraction - Fb	Outdoor Air Fraction - Fc	Zone Ventilation Efficiency - Evz
	HALLWAY_ROOM3	HAIER_AIRLOOP	AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT	0.3330	0.3330	0.3330	No	0.0000	0.0000	1.0000	0.0000	0.0000	0.0000	0.0000	1.0000


System Ventilation Calculations for Heating Design

		Sum of Zone Primary Airflow - Vpz-sum [m3/s]	System Primary Airflow - Vps [m3/s]	Sum of Zone Discharge Airflow - Vdz-sum [m3/s]	Sum of Min Zone Primary Airflow - Vpz-min [m3/s]	Zone Outdoor Airflow Heating - Voz-htg [m3/s]	Zone Ventilation Efficiency - Evz-min
	HAIER_AIRLOOP	0.3330	0.3330	0.3330	0.3330	0.0000	1.0000


----------------------------------------------------------------------------------------------------
REPORT:	LEED Summary
FOR:	Entire Facility
Sec1.1A-General Information

		Data
	Weather File	RUNPERIOD1 ** Kalamata.AP PW GRC SRC-TMYx WMO#=167260
	Total gross floor area [m2]	139.00
	Principal Heating Source	Additional Fuel


EAp2-1. Space Usage Type

		Space Area [m2]	Regularly Occupied Area [m2]	Unconditioned Area [m2]	Typical Hours/Week in Operation [hr/wk]
	CLASSROOM_LEFT	44.62	44.62	0.00	21.94
	CLASSROOM_RIGHT	63.16	63.16	0.00	21.94
	HALLWAY_ROOM3	19.00	19.00	0.00	1.69
	ROOM2_SMALL	12.21	12.21	0.00	21.94
	Totals	139.00	139.00	0.00	


EAp2-2. Advisory Messages

		Data
	Number of hours heating loads not met	48.67
	Number of hours cooling loads not met	0.00
	Number of hours not met	48.67


EAp2-3. Energy Type Summary

		Utility Rate	Virtual Rate [$/unit energy]	Units of Energy	Units of Demand
	None				


EAp2-4/5. Performance Rating Method Compliance

		Electricity Energy Use [GJ]	Electricity Demand [W]	Natural Gas Energy Use [GJ]	Natural Gas Demand [W]	Gasoline Use [GJ]	Gasoline Demand [W]	Diesel Use [GJ]	Diesel Demand [W]	Coal Use [GJ]	Coal Demand [W]	Fuel Oil No 1 Use [GJ]	Fuel Oil No 1 Demand [W]	Fuel Oil No 2 Use [GJ]	Fuel Oil No 2 Demand [W]	Propane Use [GJ]	Propane Demand [W]	Other Fuel 1 Use [GJ]	Other Fuel 1 Demand [W]	Other Fuel 2 Use [GJ]	Other Fuel 2 Demand [W]	District Cooling Use [GJ]	District Cooling Demand [W]	District Heating Water Use [GJ]	District Heating Water Demand [W]	District Heating Steam Use [GJ]	District Heating Steam Demand [W]
	Heating -- General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heating -- Boiler	0.00	0.00	0.00	0.00	0.00	0.00	36.33	22630.81	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heating -- Boiler Parasitic	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Cooling -- General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Lighting -- General	5.78	1390.05	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Lighting -- Not Subdivided	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Interior Equipment -- PlugLoads	0.71	150.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Exterior Equipment -- Not Subdivided	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans -- Ventilation (simple)	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Fans -- General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Pumps -- General	0.07	25.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Rejection -- Not Subdivided	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Humidification -- Not Subdivided	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Heat Recovery -- Not Subdivided	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Water Systems -- Not Subdivided	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Refrigeration -- Not Subdivided	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00
	Generators -- General	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00	0.00


EAp2-6. Energy Use Summary

		Process Subtotal [GJ]	Total Energy Use [GJ]
	Electricity	0.71	6.56
	Natural Gas	0.00	0.00
	Additional	0.00	36.33
	Total	0.71	42.89


EAp2-7. Energy Cost Summary

		Process Subtotal [$]	Total Energy Cost [$]
	Electricity	0.00	
	Natural Gas	0.00	
	Additional	0.00	
	Total	0.00	
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

		Rated Capacity [kW]	Annual Energy Generated [GJ]
	Photovoltaic	0.00	0.00
	Wind	0.00	0.00


EAp2-17a. Energy Use Intensity - Electricity

		Electricity [MJ/m2]
	Interior Lighting (All)	41.60
	Space Heating	0.00
	Space Cooling	0.00
	Fans (All)	0.00
	Service Water Heating	0.00
	Receptacle Equipment	5.13
	Miscellaneous (All)	47.21
	Subtotal	47.21


EAp2-17b. Energy Use Intensity - Natural Gas

		Natural Gas [MJ/m2]
	Space Heating	0.00
	Service Water Heating	0.00
	Miscellaneous (All)	0.00
	Subtotal	0.00


EAp2-17c. Energy Use Intensity - Additional

		Additional [MJ/m2]
	Subtotal	261.38
	Miscellaneous	261.38


EAp2-18. End Use Percentage

		Percent [%]
	Interior Lighting (All)	13.48
	Space Heating	84.70
	Space Cooling	0.00
	Fans (All)	0.00
	Service Water Heating	0.00
	Receptacle Equipment	1.66
	Miscellaneous	0.16


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

		Equivalent Full Load Hours of Operation Per Year [hr]	Hours > 1% [hr]
	EQUIP-1	1958.	1958.
	OCCRPY-ROOM1	1696.	1697.
	INFIL-SCH1	603.	8760.
	VENT-SCH1	174.	174.
	OCCRPY-ROOM2	130.	131.
	INFIL-SCH2	603.	8760.
	VENT-SCH2	174.	174.
	HEAT-AVAIL	1696.	1697.
	HVAC-AVAIL	1783.	1784.
	HW-HEATING-SCHEDULE	8760.	8760.


Schedules-SetPoints (Schedule Type=Temperature)

		First Object Used	Month Assumed	11am First Wednesday [C]	Days with Same 11am Value	11pm First Wednesday [C]	Days with Same 11pm Value
	HTG-SETP-SCH	HTGSP-CONTROL	January	21.00	365	16.00	365
	CLG-SETP-SCH	DUALSP-CONTROL	July	25.00	365	30.00	365


----------------------------------------------------------------------------------------------------
REPORT:	Annual CO2 Resilience Summary
FOR:	Entire Facility
CO2 Level Hours

		Safe (<= 1000 ppm) [hr]	Caution (> 1000, <= 5000 ppm) [hr]	Hazard (> 5000 ppm) [hr]
	CLASSROOM_LEFT	2502.00	1429.17	4828.83
	CLASSROOM_RIGHT	2544.83	2472.83	3742.33
	HALLWAY_ROOM3	8760.00	0.00	0.00
	ROOM2_SMALL	3286.50	5473.50	0.00
	Min	2502.00	0.00	0.00
	Max	8760.00	5473.50	4828.83
	Average	4273.33	2343.88	2142.79
	Sum	17093.33	9375.50	8571.17


CO2 Level OccupantHours

		Safe (<= 1000 ppm) [hr]	Caution (> 1000, <= 5000 ppm) [hr]	Hazard (> 5000 ppm) [hr]
	CLASSROOM_LEFT	50.00	2110.00	20720.00
	CLASSROOM_RIGHT	60.00	5433.33	17386.67
	HALLWAY_ROOM3	88.00	0.00	0.00
	ROOM2_SMALL	53.33	1090.67	0.00
	Min	50.00	0.00	0.00
	Max	88.00	5433.33	20720.00
	Average	62.83	2158.50	9526.67
	Sum	251.33	8634.00	38106.67


CO2 Level OccupiedHours

		Safe (<= 1000 ppm) [hr]	Caution (> 1000, <= 5000 ppm) [hr]	Hazard (> 5000 ppm) [hr]
	CLASSROOM_LEFT	2.50	105.50	1036.00
	CLASSROOM_RIGHT	3.00	271.67	869.33
	HALLWAY_ROOM3	88.00	0.00	0.00
	ROOM2_SMALL	53.33	1090.67	0.00
	Min	2.50	0.00	0.00
	Max	88.00	1090.67	1036.00
	Average	36.71	366.96	476.33
	Sum	146.83	1467.83	1905.33


----------------------------------------------------------------------------------------------------
REPORT:	Annual Visual Resilience Summary
FOR:	Entire Facility
Illuminance Level Hours

		A Bit Dark (<= 100 lux) [hr]	Dim (> 100, <= 300 lux) [hr]	Adequate (> 300, <= 500 lux) [hr]	Bright (>500 lux) [hr]
	None				


Illuminance Level OccupantHours

		A Bit Dark (<= 100 lux) [hr]	Dim (> 100, <= 300 lux) [hr]	Adequate (> 300, <= 500 lux) [hr]	Bright (>500 lux) [hr]
	None				


Illuminance Level OccupiedHours

		A Bit Dark (<= 100 lux) [hr]	Dim (> 100, <= 300 lux) [hr]	Adequate (> 300, <= 500 lux) [hr]	Bright (>500 lux) [hr]
	None				


